    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Chilled Water Differential Pressure Setpoint</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Water_Differential_Pressure_Setpoint"/>
    <skos:definition xml:lang="en">Sets the target water differential pressure between an upstream and downstream point in a water pipe or conduit used to carry chilled water</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4142"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4143"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4144"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4145"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4146"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4147"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Chilled"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Differential"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Pressure"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <brick:hasQuantity rdf:resource="https://brickschema.org/schema/Brick#Differential_Pressure"/>
    <brick:hasSubstance rdf:resource="https://brickschema.org/schema/Brick#Chilled_Water"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5406">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2825">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Heat"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Security">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Security</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5921">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Storage"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6741">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1999">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Location"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3258">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Failure"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7108">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1803">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Area"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5672">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Air_Flow_Setpoint_Limit">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Air Flow Setpoint Limit</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Limit"/>
    <skos:definition xml:lang="en">A parameter that places a lower or upper bound on the range of permitted values of a Air_Flow_Setpoint.</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5122"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5123"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5124"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5125"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5126"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5127"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Flow"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Limit"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Parameter"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Steam_Usage_Sensor">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Steam Usage Sensor</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Usage_Sensor"/>
    <skos:definition xml:lang="en">Measures the amount of steam that is consumed or used, over some period of time</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3117"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3118"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3119"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3120"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Steam"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Usage"/>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/Volume"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6497">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Pressure"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3887">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:in rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3888"/>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:minCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:minCount>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#hasUnit"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Exhaust_Air_Flow_Sensor">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Exhaust Air Flow Sensor</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Air_Flow_Sensor"/>
    <skos:definition xml:lang="en">Measures the rate of flow of exhaust air</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4369"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4370"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4371"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4372"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4373"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Exhaust"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Flow"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/VolumeFlowRate"/>
    <brick:hasSubstance rdf:resource="https://brickschema.org/schema/Brick#Exhaust_Air"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b175">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:datatype rdf:resource="http://www.w3.org/2001/XMLSchema#double"/>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:minCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:minCount>
    <sh:name rdf:datatype="http://www.w3.org/2001/XMLSchema#string">value</sh:name>
    <sh:path rdf:resource="https://w3id.org/rec#value"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5941">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Conductivity_Sensor">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Conductivity Sensor</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Sensor"/>
    <skos:definition xml:lang="en">Measures electrical conductance</skos:definition>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4157"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4158"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4159"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4160"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Conductivity"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/Conductivity"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1186">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6799">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Switchgear"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1808">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Inside"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b759">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Max_Frequency_Command">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Max Frequency Command</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Frequency_Command"/>
    <skos:definition xml:lang="en">Sets the maximum permitted frequency</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2157"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2158"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2159"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2160"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Command"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Frequency"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Max"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/Frequency"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1289">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Exhaust"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Discharge_Condenser_Water_Temperature_Sensor">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdfs:label xml:lang="en">Discharge Condenser Water Temperature Sensor</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Condenser_Water_Temperature_Sensor"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Discharge_Water_Temperature_Sensor"/>
    <owl:deprecated rdf:datatype="http://www.w3.org/2001/XMLSchema#boolean">true</owl:deprecated>
    <brick:deprecatedInVersion>1.3.0</brick:deprecatedInVersion>
    <brick:deprecationMitigationMessage>Swapped supply/return for entering/leaving with water-related points</brick:deprecationMitigationMessage>
    <brick:isReplacedBy rdf:resource="https://brickschema.org/schema/Brick#Leaving_Condenser_Water_Temperature_Sensor"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Effective_Room_Air_Temperature_Setpoint">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Effective Room Air Temperature Setpoint</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Effective_Air_Temperature_Setpoint"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Room_Air_Temperature_Setpoint"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b989"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b990"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b991"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b992"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b993"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b994"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b995"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Effective"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Heat"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Room"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/Temperature"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5791">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Supply"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5169">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5216">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b530">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Differential"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Hot_Water_Static_Pressure_Setpoint">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Hot Water Static Pressure Setpoint</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Static_Pressure_Setpoint"/>
    <skos:definition xml:lang="en">Sets static pressure of hot air</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1734"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1735"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1736"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1737"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1738"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1739"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Hot"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Pressure"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Static"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/StaticPressure"/>
    <brick:hasSubstance rdf:resource="https://brickschema.org/schema/Brick#Hot_Water"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#CO">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Substance"/>
    <rdfs:label xml:lang="en">CO</rdfs:label>
    <skos:broader rdf:resource="https://brickschema.org/schema/Brick#Gas"/>
    <skos:definition xml:lang="en">Carbon Monoxide in the vapor phase</skos:definition>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#Gateway">
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Gateway</rdfs:label>
    <rdfs:comment rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Gateway.</rdfs:comment>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#ICTEquipment"/>
    <owl:deprecated rdf:datatype="http://www.w3.org/2001/XMLSchema#boolean">true</owl:deprecated>
    <brick:deprecatedInVersion>1.4.0</brick:deprecatedInVersion>
    <brick:deprecationMitigationMessage>REC ICT classes are being phased out in favor of Brick classes. For a replacement, consider brick:Gateway</brick:deprecationMitigationMessage>
    <brick:isReplacedBy rdf:resource="https://brickschema.org/schema/Brick#Gateway"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3252">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3757">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:minCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:minCount>
    <sh:or rdf:resource="https://brickschema.org/schema/BrickShape#NumericValue"/>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#value"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1325">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Proportional"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Entering_Condenser_Water_Temperature_Sensor">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Entering Condenser Water Temperature Sensor</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Condenser_Water_Temperature_Sensor"/>
    <skos:definition xml:lang="en">Measures the temperature of the entering condenser water</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4270"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4271"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4272"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4273"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4274"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4275"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Condenser"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Entering"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/Temperature"/>
    <brick:hasSubstance rdf:resource="https://brickschema.org/schema/Brick#Entering_Condenser_Water"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Deceleration_Time_Setpoint">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Deceleration Time Setpoint</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Time_Setpoint"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b795"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b796"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b797"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b798"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Deceleration"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Time"/>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/Time"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5772">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Supply"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3117">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2879">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4601">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Command"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7030">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Mode"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7121">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7132">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Parameter"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Supply_Air_Temperature_Setpoint">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Supply Air Temperature Setpoint</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Air_Temperature_Setpoint"/>
    <owl:equivalentClass rdf:resource="https://brickschema.org/schema/Brick#Discharge_Air_Temperature_Setpoint"/>
    <skos:definition xml:lang="en">Temperature setpoint for supply air</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7154"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7155"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7156"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7157"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7158"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7159"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Discharge"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Supply"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/Temperature"/>
    <brick:hasSubstance rdf:resource="https://brickschema.org/schema/Brick#Discharge_Air"/>
    <brick:hasSubstance rdf:resource="https://brickschema.org/schema/Brick#Supply_Air"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b479">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4606">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Particulate"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Packaged_Water_Source_Heat_Pump">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Packaged Water Source Heat Pump</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Packaged_Heat_Pump"/>
    <skos:definition xml:lang="en">A self-contained unit that uses water as a heat source or sink for heating and cooling purposes.</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2662"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2663"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2664"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2665"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2666"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Heat"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Pump"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Source"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6811">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Alarm"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2989">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Enclosed"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3681">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/ATM_T"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3682"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1606">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2867">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2976">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Sash"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b46">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:datatype rdf:resource="http://www.w3.org/2001/XMLSchema#string"/>
    <sh:name rdf:datatype="http://www.w3.org/2001/XMLSchema#string">MAC address</sh:name>
    <sh:path rdf:resource="https://w3id.org/rec#MACAddress"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Static_Pressure_Integral_Time_Parameter">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Static Pressure Integral Time Parameter</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Integral_Time_Parameter"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5908"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5909"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5910"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5911"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5912"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5913"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5914"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Integral"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#PID"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Parameter"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Pressure"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Static"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Time"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Radiant_Panel_Temperature_Setpoint">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Radiant Panel Temperature Setpoint</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Temperature_Setpoint"/>
    <skos:definition xml:lang="en">Sets temperature of radiant panel.</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6431"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6432"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6433"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6434"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6435"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Panel"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Radiant"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/Temperature"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1332">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Static"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Heat_Pump_Ground_Source_Condensing_Unit">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Heat Pump Ground Source Condensing Unit</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Heat_Pump_Condensing_Unit"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1542"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1543"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1544"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1545"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1546"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Ground"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Heat"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Pump"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Source"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1107">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5462">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2589">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3387">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1173">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1120">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Chilled_Water_Flow_Sensor">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Chilled Water Flow Sensor</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Water_Flow_Sensor"/>
    <skos:definition xml:lang="en">Measures the rate of flow in a chilled water circuit</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6726"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6727"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6728"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6729"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6730"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Chilled"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Flow"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/VolumeFlowRate"/>
    <brick:hasSubstance rdf:resource="https://brickschema.org/schema/Brick#Chilled_Water"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5540">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Flow"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Room">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Room</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Space"/>
    <owl:deprecated rdf:datatype="http://www.w3.org/2001/XMLSchema#boolean">true</owl:deprecated>
    <skos:definition xml:lang="en">Base class for all more specific room types.</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7286"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7287"/>
    <brick:deprecatedInVersion>1.4.0</brick:deprecatedInVersion>
    <brick:deprecationMitigationMessage>Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:Room</brick:deprecationMitigationMessage>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Location"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Room"/>
    <brick:isReplacedBy rdf:resource="https://w3id.org/rec#Room"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5404">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#PM10_Sensor">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">PM10 Sensor</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Particulate_Matter_Sensor"/>
    <skos:definition xml:lang="en">Detects matter of size 10 microns</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4604"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4605"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4606"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4607"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4608"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Matter"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#PM10"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Particulate"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <brick:hasQuantity rdf:resource="https://brickschema.org/schema/Brick#PM10_Concentration"/>
    <brick:hasSubstance rdf:resource="https://brickschema.org/schema/Brick#Air"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Temperature_Tolerance_Parameter">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Temperature Tolerance Parameter</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Temperature_Parameter"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Tolerance_Parameter"/>
    <skos:definition xml:lang="en">A parameter determining the difference between upper and lower limits of temperature.</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3173"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3174"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3175"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3176"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Parameter"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Tolerance"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Photovoltaic_Inverter">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Photovoltaic Inverter</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Inverter"/>
    <skos:definition xml:lang="en"> Converts direct current electricity generated by solar panels into alternating current</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2688"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2689"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2690"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Inverter"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Photovoltaic"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5472">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Occupancy">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Quantity"/>
    <rdfs:label xml:lang="en">Occupancy</rdfs:label>
    <qudt:hasDimensionVector rdf:resource="http://qudt.org/vocab/dimensionvector/A0E0L0I0M0H0T0D1"/>
    <skos:narrower rdf:resource="https://brickschema.org/schema/Brick#Occupancy_Count"/>
    <skos:narrower rdf:resource="https://brickschema.org/schema/Brick#Occupancy_Percentage"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1650">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b165">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:datatype rdf:resource="http://www.w3.org/2001/XMLSchema#double"/>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:minCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:minCount>
    <sh:name rdf:datatype="http://www.w3.org/2001/XMLSchema#string">value</sh:name>
    <sh:path rdf:resource="https://w3id.org/rec#value"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b441">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Refrigerant"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Entering_Chilled_Water_Temperature_Sensor">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Entering Chilled Water Temperature Sensor</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Chilled_Water_Temperature_Sensor"/>
    <skos:definition xml:lang="en">Measures the temperature of chilled water that is enteringed to a cooling tower</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4252"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4253"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4254"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4255"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4256"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4257"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Chilled"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Entering"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/Temperature"/>
    <brick:hasSubstance rdf:resource="https://brickschema.org/schema/Brick#Entering_Chilled_Water"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4581">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Occupied"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4185">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5738">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Unoccupied"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b39">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:datatype rdf:resource="http://www.w3.org/2001/XMLSchema#string"/>
    <sh:name rdf:datatype="http://www.w3.org/2001/XMLSchema#string">IP address</sh:name>
    <sh:path rdf:resource="https://w3id.org/rec#IPAddress"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b587">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Room"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#ReceptionTable">
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Reception table</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#Table"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Outside_Damper">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Outside Damper</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Damper"/>
    <skos:definition xml:lang="en">A damper that modulates the flow of outside air</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2593"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2594"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2595"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Damper"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Outside"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3436">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6545">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#PID"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#hasOutputSubstance">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#AsymmetricProperty"/>
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#IrreflexiveProperty"/>
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#ObjectProperty"/>
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Relationship"/>
    <rdfs:label xml:lang="en">Has output substance</rdfs:label>
    <skos:definition xml:lang="en">The subject produces or exports the given substance from its internal process</skos:definition>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6946">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Band"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickShape#hasInputSubstanceShape">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:class rdf:resource="https://brickschema.org/schema/Brick#Substance"/>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#hasInputSubstance"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6935">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Stages_Status">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Stages Status</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Status"/>
    <skos:definition xml:lang="en">Indicates which stage a control loop or equipment is in</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3046"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3047"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3048"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Stages"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Status"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2266">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Min"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1153">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Shed"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#includes">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#AsymmetricProperty"/>
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#IrreflexiveProperty"/>
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#ObjectProperty"/>
    <rdfs:label xml:lang="en">includes</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2460">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Humidity"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3667">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/M_H2O"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3668"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3244">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Underfloor"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2774">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5476">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Switch"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b778">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Voltage"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b977">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Economizer"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4329">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6919">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Pressure"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1526">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Detector"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5410">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Integral"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Compressor">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Compressor</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1320">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Exhaust"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b146">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:datatype rdf:resource="http://www.w3.org/2001/XMLSchema#double"/>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:minCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:minCount>
    <sh:name rdf:datatype="http://www.w3.org/2001/XMLSchema#string">value</sh:name>
    <sh:path rdf:resource="https://w3id.org/rec#value"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b89">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:datatype rdf:resource="http://www.w3.org/2001/XMLSchema#double"/>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:minCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:minCount>
    <sh:name rdf:datatype="http://www.w3.org/2001/XMLSchema#string">value</sh:name>
    <sh:path rdf:resource="https://w3id.org/rec#value"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Temperature_Sensor">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Temperature Sensor</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Sensor"/>
    <skos:definition xml:lang="en">Measures temperature: the physical property of matter that quantitatively expresses the common notions of hot and cold</skos:definition>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7104"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7105"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7106"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7107"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/Temperature"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6082">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Reset"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2547">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Outside"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6167">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#RVAV"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3044">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Riser"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Office">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Office</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Room"/>
    <owl:deprecated rdf:datatype="http://www.w3.org/2001/XMLSchema#boolean">true</owl:deprecated>
    <skos:definition xml:lang="en">A class of rooms dedicated for work or study</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6403"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6404"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6405"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6406"/>
    <brick:deprecatedInVersion>1.4.0</brick:deprecatedInVersion>
    <brick:deprecationMitigationMessage>Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:Office</brick:deprecationMitigationMessage>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Location"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Office"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Room"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Space"/>
    <brick:isReplacedBy rdf:resource="https://w3id.org/rec#Office"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Emergency_Push_Button_Status">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Emergency Push Button Status</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Status"/>
    <skos:definition xml:lang="en">Indicates if an emergency button has been pushed</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1064"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1065"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1066"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1067"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1068"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Button"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Emergency"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Push"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Status"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2915">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#High"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Filter_Water_Differential_Pressure_Sensor">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Filter Water Differential Pressure Sensor</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Filter_Differential_Pressure_Sensor"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Water_Differential_Pressure_Sensor"/>
    <skos:definition xml:lang="en">Measures the difference in water pressure before and after a water filter.</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1384"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1385"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1386"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1387"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1388"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1389"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Differential"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Filter"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Pressure"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <brick:hasQuantity rdf:resource="https://brickschema.org/schema/Brick#Differential_Pressure"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Wing">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Wing</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Location"/>
    <owl:deprecated rdf:datatype="http://www.w3.org/2001/XMLSchema#boolean">true</owl:deprecated>
    <skos:definition xml:lang="en">A wing is part of a building – or any feature of a building – that is subordinate to the main, central structure.</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6192"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6193"/>
    <brick:deprecatedInVersion>1.4.1</brick:deprecatedInVersion>
    <brick:deprecationMitigationMessage>Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:Wing</brick:deprecationMitigationMessage>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Location"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Wing"/>
    <brick:isReplacedBy rdf:resource="https://w3id.org/rec#Wing"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3390">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3148">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Level"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b173">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:datatype rdf:resource="http://www.w3.org/2001/XMLSchema#double"/>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:minCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:minCount>
    <sh:name rdf:datatype="http://www.w3.org/2001/XMLSchema#string">value</sh:name>
    <sh:path rdf:resource="https://w3id.org/rec#value"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Pump_VFD">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Pump VFD</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Variable_Frequency_Drive"/>
    <skos:definition xml:lang="en">Variable-frequency drive for pumps</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2768"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2769"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2770"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Pump"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#VFD"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Occupied_Room_Air_Temperature_Setpoint">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Occupied Room Air Temperature Setpoint</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Occupied_Air_Temperature_Setpoint"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Room_Air_Temperature_Setpoint"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2471"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2472"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2473"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2474"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2475"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2476"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2477"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Heat"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Occupied"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Room"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/Temperature"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#High_Temperature_Hot_Water_Supply_Temperature_Sensor">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdfs:label xml:lang="en">High Temperature Hot Water Supply Temperature Sensor</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Hot_Water_Supply_Temperature_Sensor"/>
    <owl:deprecated rdf:datatype="http://www.w3.org/2001/XMLSchema#boolean">true</owl:deprecated>
    <brick:deprecatedInVersion>1.3.0</brick:deprecatedInVersion>
    <brick:deprecationMitigationMessage>Swapped supply/return for entering/leaving with water-related points</brick:deprecationMitigationMessage>
    <brick:isReplacedBy rdf:resource="https://brickschema.org/schema/Brick#Leaving_High_Temperature_Hot_Water_Temperature_Sensor"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2412">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#feeds">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#AsymmetricProperty"/>
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#IrreflexiveProperty"/>
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#ObjectProperty"/>
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Relationship"/>
    <rdfs:label xml:lang="en">Feeds</rdfs:label>
    <owl:equivalentProperty rdf:resource="https://w3id.org/rec#feeds"/>
    <owl:inverseOf rdf:resource="https://brickschema.org/schema/Brick#isFedBy"/>
    <skos:definition xml:lang="en">The subject is upstream of the object in the context of some sequential process; some media is passed between them</skos:definition>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7135">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b734">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3327">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5826">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b150">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:datatype rdf:resource="http://www.w3.org/2001/XMLSchema#string"/>
    <sh:in rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b151"/>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:minCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:minCount>
    <sh:name rdf:datatype="http://www.w3.org/2001/XMLSchema#string">severity</sh:name>
    <sh:path rdf:resource="https://w3id.org/rec#severity"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4118">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Controller"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6753">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Parking_Space">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Parking Space</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Space"/>
    <owl:deprecated rdf:datatype="http://www.w3.org/2001/XMLSchema#boolean">true</owl:deprecated>
    <skos:definition xml:lang="en">An area large enough to park an individual vehicle</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2671"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2672"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2673"/>
    <brick:deprecatedInVersion>1.4.0</brick:deprecatedInVersion>
    <brick:deprecationMitigationMessage>Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:ParkingSpace</brick:deprecationMitigationMessage>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Location"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Parking"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Space"/>
    <brick:isReplacedBy rdf:resource="https://w3id.org/rec#ParkingSpace"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3734">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/GRAIN"/>
    <rdf:rest rdf:resource="http://www.w3.org/1999/02/22-rdf-syntax-ns#nil"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4962">
    <rdf:first>Transportation Terminal/Station</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4963"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b376">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1903">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4267">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5937">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Supply"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b112">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:datatype rdf:resource="http://www.w3.org/2001/XMLSchema#double"/>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:minCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:minCount>
    <sh:name rdf:datatype="http://www.w3.org/2001/XMLSchema#string">value</sh:name>
    <sh:path rdf:resource="https://w3id.org/rec#value"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4718">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2311">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Parameter"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b145">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:datatype rdf:resource="http://www.w3.org/2001/XMLSchema#double"/>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:minCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:minCount>
    <sh:name rdf:datatype="http://www.w3.org/2001/XMLSchema#string">value</sh:name>
    <sh:path rdf:resource="https://w3id.org/rec#value"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1970">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Room"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b429">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Cafeteria"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Discharge_Water_Flow_Setpoint">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdfs:label xml:lang="en">Discharge Water Flow Setpoint</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Water_Flow_Setpoint"/>
    <owl:deprecated rdf:datatype="http://www.w3.org/2001/XMLSchema#boolean">true</owl:deprecated>
    <brick:deprecatedInVersion>1.3.0</brick:deprecatedInVersion>
    <brick:deprecationMitigationMessage>Swapped supply/return for entering/leaving with water-related points</brick:deprecationMitigationMessage>
    <brick:isReplacedBy rdf:resource="https://brickschema.org/schema/Brick#Leaving_Water_Flow_Setpoint"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6234">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6798">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7064">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:datatype rdf:resource="http://www.w3.org/2001/XMLSchema#string"/>
    <sh:description rdf:datatype="http://www.w3.org/2001/XMLSchema#string">The standard the equipment or device adheres to, e.g. IEEE 802.11.</sh:description>
    <sh:name rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Standard</sh:name>
    <sh:path rdf:resource="https://w3id.org/rec#standard"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1011">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Metering"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b776">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1697">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3141">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Status"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5626">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Parameter"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3172">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3130">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Video"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4991">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <skos:definition>A SHACL rule which will mitigate the deprecation</skos:definition>
    <sh:class rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#deprecationMitigationRule"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Hot_Water_Thermal_Expansion_Tank">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Hot Water Thermal Expansion Tank</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Thermal_Expansion_Tank"/>
    <skos:definition xml:lang="en">A thermal expansion tank used in hot water heating systems.</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1751"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1752"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1753"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1754"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1755"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Expansion"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Hot"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Tank"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Thermal"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4233">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#TeamRoom">
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label>Team Room</rdfs:label>
    <rdfs:comment>This concept definition comes from the Brick distribution until it is added in the REC ontology Turtle distribution.</rdfs:comment>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#Room"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#DC_Bus_Voltage_Sensor">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">DC Bus Voltage Sensor</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Voltage_Sensor"/>
    <skos:definition xml:lang="en">Measures the voltage across a DC bus</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b774"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b775"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b776"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b777"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b778"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Bus"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Dc"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Voltage"/>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/Voltage"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Heating_Coil">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Heating Coil</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Coil"/>
    <skos:definition xml:lang="en">A heating element typically made of pipe, tube or wire that emits heat. Typically filled with hot water, or, in the case of wire, uses electricity.</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5392"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5393"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5394"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Coil"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Heat"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1335">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4166">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Cycle"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5625">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Max"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Operating">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Operating</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1636">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Parameter"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Rain_Water_Storage_Tank">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Rain Water Storage Tank</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Water_Storage_Tank"/>
    <skos:definition xml:lang="en">A tank engineered to capture and store rainwater, usually for non-potable uses.</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2788"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2789"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2790"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2791"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Rain"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Storage"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7229">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#gender">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#DatatypeProperty"/>
    <rdfs:label xml:lang="en">gender</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1658">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5644">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Max"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2649">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6721">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1973">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Command"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4442">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Hot"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Temperature_Step_Parameter">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Temperature Step Parameter</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Step_Parameter"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Temperature_Parameter"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4701"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4702"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4703"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4704"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Parameter"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Step"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickShape#CoordinateShape">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#EntityPropertyValue"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/BrickShape#ValueShape"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4976"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4977"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2627">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#PIR"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3582">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/MicroPA"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3583"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2643">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Matter"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4869">
    <rdf:first rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Single Family Home</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4870"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b873">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Command"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1737">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1019">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Elevator"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Speed_Setpoint_Limit">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Speed Setpoint Limit</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Limit"/>
    <skos:definition xml:lang="en">A parameter that places a lower or upper bound on the range of permitted values of a Speed_Setpoint.</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5898"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5899"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5900"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5901"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5902"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Limit"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Parameter"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Speed"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7185">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Unit"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1175">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Differential"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Duct_Air_Static_Pressure_Setpoint">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Duct Air Static Pressure Setpoint</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Static_Pressure_Setpoint"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b966"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b967"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b968"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b969"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b970"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b971"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Duct"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Pressure"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Static"/>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/StaticPressure"/>
    <brick:hasSubstance rdf:resource="https://brickschema.org/schema/Brick#Air"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2480">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Loop">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Loop</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Collection"/>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#Collection"/>
    <skos:definition xml:lang="en">A collection of connected equipment; part of a System</skos:definition>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6378"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6385"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6386"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6387"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Collection"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Loop"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Min_Unoccupied_Heating_Discharge_Air_Flow_Setpoint_Limit">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Min Unoccupied Heating Discharge Air Flow Setpoint Limit</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Min_Heating_Supply_Air_Flow_Setpoint_Limit"/>
    <owl:equivalentClass rdf:resource="https://brickschema.org/schema/Brick#Min_Unoccupied_Heating_Supply_Air_Flow_Setpoint_Limit"/>
    <skos:definition xml:lang="en">A parameter that places a lower bound on the range of permitted values of a Unoccupied_Heating_Discharge_Air_Flow_Setpoint.</skos:definition>
    <brick:aliasOf rdf:resource="https://brickschema.org/schema/Brick#Min_Unoccupied_Heating_Supply_Air_Flow_Setpoint_Limit"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Domestic_Hot_Water_Temperature_Setpoint">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Domestic Hot Water Temperature Setpoint</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Hot_Water_Temperature_Setpoint"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Water_Temperature_Setpoint"/>
    <skos:definition xml:lang="en">Sets temperature of domestic hot water</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5268"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5269"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5270"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5271"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5272"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5273"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Domestic"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Hot"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/Temperature"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6364">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Hardware"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Wing">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Wing</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Delay_Parameter">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Delay Parameter</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Parameter"/>
    <skos:definition xml:lang="en">A parameter determining how long to delay a subsequent action to take place after a received signal</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4175"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4176"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4177"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Delay"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Parameter"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5070">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/DEG"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5071"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Collection_Basin_Water_Level_Sensor">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Collection Basin Water Level Sensor</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Water_Level_Sensor"/>
    <skos:definition xml:lang="en">Measures the level of the water in the collection basin, e.g. within a Cooling_Tower</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b609"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b610"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b611"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b612"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b613"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b614"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Basin"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Collection"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Level"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <brick:hasQuantity rdf:resource="https://brickschema.org/schema/Brick#Level"/>
    <brick:hasSubstance rdf:resource="https://brickschema.org/schema/Brick#Collection_Basin_Water"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1023">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Flow"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2100">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#MDF"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickShape#CollectionIncludesEquipment">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3541"/>
    <sh:targetClass rdf:resource="https://brickschema.org/schema/Brick#Collection"/>
    <sh:targetClass rdf:resource="https://brickschema.org/schema/Brick#Equipment"/>
    <sh:targetClass rdf:resource="https://brickschema.org/schema/Brick#System"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b156">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:class rdf:resource="https://w3id.org/rec#Agent"/>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:name rdf:datatype="http://www.w3.org/2001/XMLSchema#string">created by</sh:name>
    <sh:nodeKind rdf:resource="http://www.w3.org/ns/shacl#IRI"/>
    <sh:path rdf:resource="https://w3id.org/rec#createdBy"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b248">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Shade"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3694">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/BARYE"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3695"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Smoke_Detection_Alarm">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Smoke Detection Alarm</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Smoke_Alarm"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5894"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5895"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5896"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5897"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Alarm"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Detection"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Smoke"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6198">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:datatype rdf:resource="http://www.w3.org/2001/XMLSchema#string"/>
    <sh:minLength rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:minLength>
    <sh:path rdf:resource="http://data.ashrae.org/bacnet/2020#object-name"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Exercise_Room">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Exercise Room</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Room"/>
    <owl:deprecated rdf:datatype="http://www.w3.org/2001/XMLSchema#boolean">true</owl:deprecated>
    <skos:definition xml:lang="en">An indoor room used for exercise and physical activities</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1255"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1256"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1257"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1258"/>
    <brick:deprecatedInVersion>1.4.0</brick:deprecatedInVersion>
    <brick:deprecationMitigationMessage>Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:ExerciseRoom</brick:deprecationMitigationMessage>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Exercise"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Location"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Room"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Space"/>
    <brick:isReplacedBy rdf:resource="https://w3id.org/rec#ExerciseRoom"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2473">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Occupied"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Return_Air_Plenum">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Return Air Plenum</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Air_Plenum"/>
    <skos:definition xml:lang="en">A component of the HVAC the receives air from the room to recirculate or exhaust to or from the building</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2910"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2911"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2912"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2913"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Plenum"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Return"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3778">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:minCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:minCount>
    <sh:or rdf:resource="https://brickschema.org/schema/BrickShape#NumericValue"/>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#value"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4924">
    <rdf:first>Non-Refrigerated Warehouse</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4925"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4542">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3597">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/MegaPA"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3598"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4728">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Zone"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b524">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Parameter"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1315">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b8">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:datatype rdf:resource="http://www.w3.org/2001/XMLSchema#double"/>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:minCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:minCount>
    <sh:name rdf:datatype="http://www.w3.org/2001/XMLSchema#string">value</sh:name>
    <sh:path rdf:resource="https://w3id.org/rec#value"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6023">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Parameter"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2715">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Prayer"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1581">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Heat"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b950">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1293">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Stack"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4541">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Controller"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4669">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Speed"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#MeditationRoom">
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Meditation room</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#Room"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#area">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#AsymmetricProperty"/>
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#IrreflexiveProperty"/>
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#ObjectProperty"/>
    <rdfs:label xml:lang="en">area</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5224">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#PID"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1258">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Space"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2789">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Rain"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5525">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3638">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/N-PER-MilliM2"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3639"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5008">
    <rdf:first rdf:datatype="http://www.w3.org/2001/XMLSchema#string">GB/T</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5009"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Humidity_Parameter">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Humidity Parameter</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Parameter"/>
    <skos:definition xml:lang="en">Parameters relevant to humidity-related systems and points</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6360"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6361"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6362"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Humidity"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Parameter"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b945">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Hot"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3281">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Unoccupied"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b331">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Liquid">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Liquid</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5699">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Min"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4395">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4222">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#System"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b614">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1049">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#High"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickShape#NumericValue">
    <rdf:type rdf:resource="http://www.w3.org/1999/02/22-rdf-syntax-ns#List"/>
    <rdf:first rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7340"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7344"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Frost_Sensor">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Frost Sensor</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Sensor"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Temperature_Sensor"/>
    <skos:definition xml:lang="en">Senses the presence of frost or conditions that may cause frost</skos:definition>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1471"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1472"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1473"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1474"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Frost"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/Temperature"/>
    <brick:hasSubstance rdf:resource="https://brickschema.org/schema/Brick#Frost"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6990">
    <sh:class rdf:resource="https://brickschema.org/schema/Brick#Space"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Exhaust_Air_Stack_Flow_Deadband_Setpoint">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Exhaust Air Stack Flow Deadband Setpoint</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Air_Flow_Deadband_Setpoint"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Exhaust_Air_Stack_Flow_Setpoint"/>
    <skos:definition xml:lang="en">Sets the size of a deadband of exhaust air stack flow</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1287"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1288"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1289"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1290"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1291"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1292"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1293"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Deadband"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Exhaust"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Flow"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Stack"/>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/VolumeFlowRate"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1043">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Security"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Exhaust_Air_Static_Pressure_Sensor">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Exhaust Air Static Pressure Sensor</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Air_Static_Pressure_Sensor"/>
    <skos:definition xml:lang="en">The static pressure of air within exhaust regions of an HVAC system</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5346"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5347"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5348"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5349"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5350"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5351"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Exhaust"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Pressure"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Static"/>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/StaticPressure"/>
    <brick:hasSubstance rdf:resource="https://brickschema.org/schema/Brick#Exhaust_Air"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b121">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:datatype rdf:resource="https://geojson.org/MultiPolygon"/>
    <sh:description rdf:datatype="http://www.w3.org/2001/XMLSchema#string">A GeoJSON MultiPolygon coordinate listing. Coordinates may be expressed in two or three dimensions. Ex: [[[[30.0, 20.0], [45.0, 40.0], [10.0, 40.0], [30.0, 20.0]]], [[[15.0, 5.0], [40.0, 10.0], [10.0, 20.0], [5.0, 10.0], [15.0, 5.0]]]].</sh:description>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:name rdf:datatype="http://www.w3.org/2001/XMLSchema#string">coordinates</sh:name>
    <sh:path rdf:resource="https://w3id.org/rec#coordinates"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2462">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Frost">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Substance"/>
    <rdfs:label xml:lang="en">Frost</rdfs:label>
    <skos:broader rdf:resource="https://brickschema.org/schema/Brick#Solid"/>
    <skos:definition xml:lang="en">frost formed on the cold surface (tubes, plates) of a cooling coil.</skos:definition>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#Cabinet">
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Cabinet</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#UtilitiesRoom"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Average_Exhaust_Air_Static_Pressure_Sensor">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Average Exhaust Air Static Pressure Sensor</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Exhaust_Air_Static_Pressure_Sensor"/>
    <skos:definition xml:lang="en">The computed average static pressure of air in exhaust regions of an HVAC system over some period of time</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b267"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b268"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b269"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b270"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b271"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b272"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b273"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Average"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Exhaust"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Pressure"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Static"/>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/StaticPressure"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Occupied_Air_Temperature_Setpoint">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Occupied Air Temperature Setpoint</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Air_Temperature_Setpoint"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7090"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7091"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7092"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7093"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7094"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Occupied"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/Temperature"/>
    <brick:hasSubstance rdf:resource="https://brickschema.org/schema/Brick#Air"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3400">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Location"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#address">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#AsymmetricProperty"/>
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#IrreflexiveProperty"/>
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#ObjectProperty"/>
    <rdfs:label xml:lang="en">address</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6506">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Employee_Entrance_Lobby">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Employee Entrance Lobby</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Lobby"/>
    <owl:deprecated rdf:datatype="http://www.w3.org/2001/XMLSchema#boolean">true</owl:deprecated>
    <skos:definition xml:lang="en">An open space near an entrance that is typicaly only used for employees</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1069"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1070"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1071"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1072"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1073"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1074"/>
    <brick:deprecatedInVersion>1.4.0</brick:deprecatedInVersion>
    <brick:deprecationMitigationMessage>Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:ServiceEntrance</brick:deprecationMitigationMessage>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Common"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Employee"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Entrance"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Lobby"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Location"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Space"/>
    <brick:isReplacedBy rdf:resource="https://w3id.org/rec#ServiceEntrance"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Supply_Air_Static_Pressure_Setpoint">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Supply Air Static Pressure Setpoint</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Static_Pressure_Setpoint"/>
    <owl:equivalentClass rdf:resource="https://brickschema.org/schema/Brick#Discharge_Air_Static_Pressure_Setpoint"/>
    <skos:definition xml:lang="en">Sets static pressure of supply air</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6669"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6670"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6671"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6672"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6673"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6674"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6675"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Discharge"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Pressure"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Static"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Supply"/>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/StaticPressure"/>
    <brick:hasSubstance rdf:resource="https://brickschema.org/schema/Brick#Discharge_Air"/>
    <brick:hasSubstance rdf:resource="https://brickschema.org/schema/Brick#Supply_Air"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#FoldingChair">
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Folding chair</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#Chair"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1185">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Parameter"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Return_Air_Grains_Sensor">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Return Air Grains Sensor</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Air_Grains_Sensor"/>
    <skos:definition xml:lang="en">Measures the mass of water vapor in return air</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2894"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2895"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2896"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2897"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2898"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Grains"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Return"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <brick:hasQuantity rdf:resource="https://brickschema.org/schema/Brick#GrainsOfMoisture"/>
    <brick:hasSubstance rdf:resource="https://brickschema.org/schema/Brick#Return_Air"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5321">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b721">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2829">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Relay"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3709">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/PlanckTemperature"/>
    <rdf:rest rdf:resource="http://www.w3.org/1999/02/22-rdf-syntax-ns#nil"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6404">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Office"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#Garage">
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Garage</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#Room"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1975">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Lighting"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3161">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Room"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Dry">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Dry</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#PM2.5_Sensor">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">PM2.5 Sensor</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Particulate_Matter_Sensor"/>
    <skos:definition xml:lang="en">Detects matter of size 2.5 microns</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4614"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4615"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4616"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4617"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4618"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Matter"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#PM2.5"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Particulate"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <brick:hasQuantity rdf:resource="https://brickschema.org/schema/Brick#PM2.5_Concentration"/>
    <brick:hasSubstance rdf:resource="https://brickschema.org/schema/Brick#Air"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3037">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Sports"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1779">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Humidity"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b833">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Room"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Hot_Water_Differential_Temperature_Sensor">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Hot Water Differential Temperature Sensor</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Water_Differential_Temperature_Sensor"/>
    <skos:definition xml:lang="en">Measures the difference in temperature between the entering water to the boiler or other water heating device and leaving water from the same boiler or other water heating device</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1719"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1720"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1721"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1722"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1723"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1724"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Differential"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Hot"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <brick:hasQuantity rdf:resource="https://brickschema.org/schema/Brick#Differential_Temperature"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7156">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Gas_Sensor">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Gas Sensor</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Sensor"/>
    <skos:definition xml:lang="en">Measures gas concentration (other than CO2)</skos:definition>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1491"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1492"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1493"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1494"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Gas"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/Dimensionless"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2550">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Reception">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Reception</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Weather_Condition">
    <owl:deprecated rdf:datatype="http://www.w3.org/2001/XMLSchema#boolean">true</owl:deprecated>
    <brick:deprecatedInVersion>1.4.4</brick:deprecatedInVersion>
    <brick:deprecationMitigationMessage>Brick-defined quantity 'Weather_Condition' is deprecated.</brick:deprecationMitigationMessage>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1831">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Intrusion"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#People_Count_Sensor_Equipment">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">People Count Sensor Equipment</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Sensor_Equipment"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4619"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4620"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4621"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4622"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4623"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Count"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#ICT"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#People"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4129">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2014">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Freeze"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Rooftop">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Rooftop</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Floor"/>
    <owl:deprecated rdf:datatype="http://www.w3.org/2001/XMLSchema#boolean">true</owl:deprecated>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2952"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2953"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2954"/>
    <brick:deprecatedInVersion>1.4.0</brick:deprecatedInVersion>
    <brick:deprecationMitigationMessage>Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:RoofLevel</brick:deprecationMitigationMessage>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Floor"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Location"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Rooftop"/>
    <brick:isReplacedBy rdf:resource="https://w3id.org/rec#RoofLevel"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b120">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:datatype rdf:resource="https://geojson.org/MultiPoint"/>
    <sh:description rdf:datatype="http://www.w3.org/2001/XMLSchema#string">A GeoJSON MultiPoint coordinate listing. Coordinates may be expressed in two or three dimensions. Ex: [[10.0, 40.0], [40.0, 30.0], [20.0, 20.0], [30.0, 10.0]].</sh:description>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:name rdf:datatype="http://www.w3.org/2001/XMLSchema#string">coordinates</sh:name>
    <sh:path rdf:resource="https://w3id.org/rec#coordinates"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5167">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Flow"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3199">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Thermostat"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Min_Air_Temperature_Setpoint">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Min Air Temperature Setpoint</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Air_Temperature_Setpoint"/>
    <skos:definition xml:lang="en">Setpoint for minimum air temperature</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2258"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2259"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2260"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2261"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2262"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Min"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/Temperature"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6327">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Flow"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6149">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Return_Condenser_Water">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Substance"/>
    <owl:deprecated rdf:datatype="http://www.w3.org/2001/XMLSchema#boolean">true</owl:deprecated>
    <skos:broader rdf:resource="https://brickschema.org/schema/Brick#Condenser_Water"/>
    <brick:deprecatedInVersion>1.3.0</brick:deprecatedInVersion>
    <brick:deprecationMitigationMessage>Swapped supply/return for entering/leaving with water-related points</brick:deprecationMitigationMessage>
    <brick:isReplacedBy rdf:resource="https://brickschema.org/schema/Brick#Entering_Condenser_Water"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Energy_Generation_Sensor">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Energy Generation Sensor</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Generation_Sensor"/>
    <skos:definition xml:lang="en">A sensor measuring the amount of generated energy.</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1104"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1105"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1106"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1107"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Energy"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Generation"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/Energy"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4648">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#ICT"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1324">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Pressure"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3570">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/PPM"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3571"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6615">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7092">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#mountedOn">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#AsymmetricProperty"/>
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#IrreflexiveProperty"/>
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#ObjectProperty"/>
    <rdfs:label xml:lang="en">mountedOn</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6278">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4332">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Entering"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1794">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Tank"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Differential_Pressure_Integral_Time_Parameter">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Differential Pressure Integral Time Parameter</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Integral_Time_Parameter"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6583"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6584"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6585"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6586"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6587"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6588"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6589"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Differential"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Integral"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#PID"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Parameter"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Pressure"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Time"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5389">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Heating"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1941">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Leaving"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2539">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Leaving_Hot_Water_Temperature_High_Reset_Setpoint">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Leaving Hot Water Temperature High Reset Setpoint</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Temperature_High_Reset_Setpoint"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4478"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4479"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4480"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4481"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4482"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4483"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4484"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4485"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#High"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Hot"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Leaving"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Reset"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/Temperature"/>
    <brick:hasSubstance rdf:resource="https://brickschema.org/schema/Brick#Leaving_Hot_Water"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6948">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#PID"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Common_Space">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Common Space</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Space"/>
    <owl:deprecated rdf:datatype="http://www.w3.org/2001/XMLSchema#boolean">true</owl:deprecated>
    <skos:definition xml:lang="en">A class of spaces that are used by multiple people at the same time</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6825"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6826"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6827"/>
    <brick:deprecatedInVersion>1.4.0</brick:deprecatedInVersion>
    <brick:deprecationMitigationMessage>Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:Space</brick:deprecationMitigationMessage>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Common"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Location"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Space"/>
    <brick:isReplacedBy rdf:resource="https://w3id.org/rec#Space"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1844">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Nozzle"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b966">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7118">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Supply_Condenser_Water_Temperature_Sensor">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdfs:label xml:lang="en">Supply Condenser Water Temperature Sensor</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Condenser_Water_Temperature_Sensor"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Supply_Water_Temperature_Sensor"/>
    <owl:deprecated rdf:datatype="http://www.w3.org/2001/XMLSchema#boolean">true</owl:deprecated>
    <brick:deprecatedInVersion>1.3.0</brick:deprecatedInVersion>
    <brick:deprecationMitigationMessage>Swapped supply/return for entering/leaving with water-related points</brick:deprecationMitigationMessage>
    <brick:isReplacedBy rdf:resource="https://brickschema.org/schema/Brick#Leaving_Condenser_Water_Temperature_Sensor"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Differential_Temperature_Setpoint">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Differential Temperature Setpoint</rdfs:label>
    <rdfs:seeAlso rdf:resource="https://xp20.ashrae.org/terminology/index.php?term=setpoint"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Differential_Setpoint"/>
    <skos:definition xml:lang="en">A type of Setpoints that is related to the difference between two temperature measurements</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5258"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5259"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5260"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5261"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Differential"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <brick:hasQuantity rdf:resource="https://brickschema.org/schema/Brick#Differential_Temperature"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3554">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:minCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:minCount>
    <sh:or rdf:resource="https://brickschema.org/schema/BrickShape#NumericValue"/>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#value"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickShape#ElectricVehicleChargingTypeShape">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#EntityPropertyValue"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/BrickShape#ValueShape"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4998"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1645">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Cutout"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Heating_Zone_Air_Temperature_Setpoint">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Heating Zone Air Temperature Setpoint</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Air_Temperature_Setpoint"/>
    <skos:definition xml:lang="en">The heating setpoint for a specific zone in a building.</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6757"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6758"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6759"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6760"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6761"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6762"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Heat"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Zone"/>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/Temperature"/>
    <brick:hasSubstance rdf:resource="https://brickschema.org/schema/Brick#Zone_Air"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Thermal_Energy">
    <owl:deprecated rdf:datatype="http://www.w3.org/2001/XMLSchema#boolean">true</owl:deprecated>
    <brick:deprecatedInVersion>1.4.4</brick:deprecatedInVersion>
    <brick:deprecationMitigationMessage>Brick-defined quantity 'Thermal_Energy' is deprecated. Use the equivalent QUDT quantity 'qudt:QuantityKind/ThermalEnergy' directly.</brick:deprecationMitigationMessage>
    <brick:isReplacedBy rdf:resource="http://qudt.org/vocab/quantitykind/ThermalEnergy"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickShape#Rotational_SpeedQuantityShape">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#EntityPropertyValue"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/BrickShape#ValueShape"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3871"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3878"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6710">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b140">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:datatype rdf:resource="http://www.w3.org/2001/XMLSchema#string"/>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:name rdf:datatype="http://www.w3.org/2001/XMLSchema#string">address line 2</sh:name>
    <sh:path rdf:resource="https://w3id.org/rec#addressLine2"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5313">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Vehicle"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Short_Cycle_Alarm">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Short Cycle Alarm</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Cycle_Alarm"/>
    <skos:definition xml:lang="en">An alarm that indicates a short cycle occurred. A short cycle occurs when a cooling cycle is prevented from completing its full cycle</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2995"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2996"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2997"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2998"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Alarm"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Cycle"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Short"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Filter_Reset_Command">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Filter Reset Command</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Reset_Command"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1380"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1381"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1382"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1383"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Command"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Filter"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Reset"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b964">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Differential_Pressure_Setpoint_Limit">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Differential Pressure Setpoint Limit</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Limit"/>
    <skos:definition xml:lang="en">A parameter that places a lower or upper bound on the range of permitted values of a Differential_Pressure_Setpoint.</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6596"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6597"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6598"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6599"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6600"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6601"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Differential"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Limit"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Parameter"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Pressure"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Fan_VFD">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Fan VFD</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Variable_Frequency_Drive"/>
    <skos:definition xml:lang="en">Variable-frequency drive for fans</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1362"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1363"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1364"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Fan"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#VFD"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2223">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Pressure"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2700">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Service"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Remotely_On_Off_Status">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Remotely On Off Status</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#On_Off_Status"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2839"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2840"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2841"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2842"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2843"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Off"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#On"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Remotely"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Status"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Min_Unoccupied_Cooling_Supply_Air_Flow_Setpoint_Limit">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Min Unoccupied Cooling Supply Air Flow Setpoint Limit</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Min_Cooling_Supply_Air_Flow_Setpoint_Limit"/>
    <owl:equivalentClass rdf:resource="https://brickschema.org/schema/Brick#Min_Unoccupied_Cooling_Discharge_Air_Flow_Setpoint_Limit"/>
    <skos:definition xml:lang="en">A parameter that places a lower bound on the range of permitted values of a Unoccupied_Cooling_Supply_Air_Flow_Setpoint.</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5728"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5729"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5730"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5731"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5732"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5733"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5734"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5735"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5736"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5737"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5738"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Cool"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Discharge"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Flow"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Limit"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Min"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Parameter"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Supply"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Unoccupied"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Dehumidify_Command">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Dehumidify Command</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Command"/>
    <skos:definition xml:lang="en">Triggers the dehumidification process, actively removing moisture from the air to achieve desired humidity levels</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b804"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b805"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b806"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Command"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Dehumidify"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasSubstance rdf:resource="https://brickschema.org/schema/Brick#Air"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4151">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5726">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2584">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5372">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7150">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Flow"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Preheat_Hot_Water_Valve">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Preheat Hot Water Valve</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Hot_Water_Valve"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2736"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2737"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2738"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2739"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2740"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2741"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Heat"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Hot"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Preheat"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Valve"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Min_Hot_Water_Differential_Pressure_Setpoint_Limit">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Min Hot Water Differential Pressure Setpoint Limit</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Differential_Pressure_Setpoint_Limit"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Min_Limit"/>
    <skos:definition xml:lang="en">A parameter that places a lower bound on the range of permitted values of a Hot_Water_Differential_Pressure_Setpoint.</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2282"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2283"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2284"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2285"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2286"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2287"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2288"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2289"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2290"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Differential"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Hot"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Limit"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Min"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Parameter"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Pressure"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#PersonalHygiene">
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Personal hygiene room</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#Room"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Cooling_Only_Water_Source_Condensing_Unit">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Cooling Only Water Source Condensing Unit</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Cooling_Only_Condensing_Unit"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b718"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b719"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b720"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b721"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b722"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b723"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b724"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Condenser"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Condensing"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Cooling"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Source"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Unit"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6226">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Alarm"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2083">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Luminaire"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Differential_CO2_Concentration">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Quantity"/>
    <rdfs:label xml:lang="en">Differential CO2 Concentration</rdfs:label>
    <qudt:applicableUnit rdf:resource="http://qudt.org/vocab/unit/PPB"/>
    <qudt:applicableUnit rdf:resource="http://qudt.org/vocab/unit/PPM"/>
    <qudt:hasDimensionVector rdf:resource="http://qudt.org/vocab/dimensionvector/A0E0L0I0M0H0T0D1"/>
    <qudt:isDeltaQuantity rdf:datatype="http://www.w3.org/2001/XMLSchema#boolean">true</qudt:isDeltaQuantity>
    <rdfs:isDefinedBy rdf:resource="https://brickschema.org/schema/Brick"/>
    <skos:broader rdf:resource="https://brickschema.org/schema/Brick#CO2_Concentration"/>
    <skos:definition>The difference in carbon dioxide concentration between two areas</skos:definition>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b695">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Heating_Supply_Air_Temperature_Deadband_Setpoint">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Heating Supply Air Temperature Deadband Setpoint</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Discharge_Air_Temperature_Heating_Setpoint"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Heating_Temperature_Setpoint"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Supply_Air_Temperature_Deadband_Setpoint"/>
    <owl:equivalentClass rdf:resource="https://brickschema.org/schema/Brick#Heating_Discharge_Air_Temperature_Deadband_Setpoint"/>
    <skos:definition xml:lang="en">Sets the size of a deadband of temperature of supply air for heating</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5399"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5400"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5401"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5402"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5403"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5404"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5405"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5406"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Deadband"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Discharge"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Heat"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Supply"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/Temperature"/>
    <brick:hasSubstance rdf:resource="https://brickschema.org/schema/Brick#Discharge_Air"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b888">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Command"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2848">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b313">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Blind"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5645">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Thermal_Energy_Storage_Tank">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Thermal Energy Storage Tank</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Storage_Tank"/>
    <skos:definition xml:lang="en">A Thermal Energy Storage (TES) tank is a specialized container for storing thermal energy, enabling more efficient heating and cooling by balancing supply and demand. It helps reduce operational costs and minimizes the need for larger equipment.</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6113"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6114"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6115"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6116"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6117"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Energy"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Storage"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Tank"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Thermal"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5341">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Entering"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4163">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4635">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Region"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#xRotationalScaleFactor">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#DatatypeProperty"/>
    <rdfs:label xml:lang="en">xRotationalScaleFactor</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Leaving_Domestic_Hot_Water_Temperature_Sensor">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Leaving Domestic Hot Water Temperature Sensor</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Domestic_Hot_Water_Temperature_Sensor"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Leaving_Hot_Water_Temperature_Sensor"/>
    <skos:definition xml:lang="en">Measures the temperature of domestic water supplied by a hot water system</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5519"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5520"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5521"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5522"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5523"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5524"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5525"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Domestic"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Hot"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Leaving"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/Temperature"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5289">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#ResistanceObservation">
    <rdf:type rdf:resource="dtmi:dtdl:class:Component"/>
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Resistance observation</rdfs:label>
    <qudt:hasQuantityKind rdf:resource="http://qudt.org/vocab/quantitykind/Resistance"/>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#ObservationEvent"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b146"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Supply_Air_Differential_Pressure_Sensor">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Supply Air Differential Pressure Sensor</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Air_Differential_Pressure_Sensor"/>
    <owl:equivalentClass rdf:resource="https://brickschema.org/schema/Brick#Discharge_Air_Differential_Pressure_Sensor"/>
    <skos:definition xml:lang="en">Measures the difference in pressure between an upstream and downstream of an air duct or other air conduit used to supply air into the building</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5931"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5932"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5933"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5934"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5935"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5936"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5937"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Differential"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Discharge"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Pressure"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Supply"/>
    <brick:hasQuantity rdf:resource="https://brickschema.org/schema/Brick#Differential_Pressure"/>
    <brick:hasSubstance rdf:resource="https://brickschema.org/schema/Brick#Supply_Air"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2484">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Room"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1703">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Load"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Smoke_Alarm">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Smoke Alarm</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Alarm"/>
    <skos:definition xml:lang="en">An alarm that indicates the off-normal conditions associated with smoke.</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4652"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4653"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4654"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Alarm"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Smoke"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1368">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Reset"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Safety_Shower">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Safety Shower</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Emergency_Wash_Station"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2968"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2969"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2970"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2971"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2972"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2973"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Emergency"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Safety"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Shower"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Station"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Wash"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b382">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Meter"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2785">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1551">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Air_Temperature_Step_Parameter">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Air Temperature Step Parameter</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Temperature_Step_Parameter"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5144"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5145"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5146"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5147"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5148"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Parameter"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Step"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Frequency_Command">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Frequency Command</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Command"/>
    <skos:definition xml:lang="en">Controls the frequency of a device's operation (e.g. rotational frequency)</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5366"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5367"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5368"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Command"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Frequency"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/Frequency"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5740">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Discharge"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5049">
    <rdf:first rdf:datatype="http://www.w3.org/2001/XMLSchema#string">AB</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5050"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#PrinterCart">
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Printer cart</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#Cart"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#FCU">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">FCU</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Terminal_Unit"/>
    <owl:equivalentClass rdf:resource="https://brickschema.org/schema/Brick#Fan_Coil_Unit"/>
    <skos:definition xml:lang="en">See Fan_Coil_Unit</skos:definition>
    <brick:aliasOf rdf:resource="https://brickschema.org/schema/Brick#Fan_Coil_Unit"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5177">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Space"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Particulate_Matter_Sensor">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Particulate Matter Sensor</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Air_Quality_Sensor"/>
    <skos:definition xml:lang="en">Detects pollutants in the ambient air</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6647"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6648"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6649"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6650"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Matter"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Particulate"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <brick:hasQuantity rdf:resource="https://brickschema.org/schema/Brick#Air_Quality"/>
    <brick:hasSubstance rdf:resource="https://brickschema.org/schema/Brick#Air"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Return_Condenser_Water_Temperature_Setpoint">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdfs:label xml:lang="en">Return Condenser Water Temperature Setpoint</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Return_Water_Temperature_Setpoint"/>
    <owl:deprecated rdf:datatype="http://www.w3.org/2001/XMLSchema#boolean">true</owl:deprecated>
    <brick:deprecatedInVersion>1.3.0</brick:deprecatedInVersion>
    <brick:deprecationMitigationMessage>Swapped supply/return for entering/leaving with water-related points</brick:deprecationMitigationMessage>
    <brick:isReplacedBy rdf:resource="https://brickschema.org/schema/Brick#Entering_Condenser_Water_Temperature_Setpoint"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2984">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5554">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5987">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Supply"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Bypass_Valve">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Bypass Valve</rdfs:label>
    <rdfs:seeAlso rdf:resource="https://www.petropedia.com/definition/5050/bypass-valve"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#HVAC_Equipment"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Valve"/>
    <skos:definition xml:lang="en">A type of valve installed in a bypass pipeline</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5178"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5179"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5180"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Bypass"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Valve"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Wall_Fan_Coil_Unit">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Wall Fan Coil Unit</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Fan_Coil_Unit"/>
    <skos:definition xml:lang="en">A wall-mounted fan coil unit used for individual room heating and cooling, often found in hotels, apartments, and offices</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3373"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3374"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3375"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3376"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3377"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3378"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3379"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Coil"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#FCU"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Fan"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Mounted"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Unit"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Wall"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4111">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Current_Imbalance_Sensor">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Current Imbalance Sensor</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Imbalance_Sensor"/>
    <skos:definition xml:lang="en">A sensor which measures the current difference (imbalance) between phases of an electrical system</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b757"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b758"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b759"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b760"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Current"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Imbalance"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <brick:hasQuantity rdf:resource="https://brickschema.org/schema/Brick#Current_Imbalance"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1918">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Pressure"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2830">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Command"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1047">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#System"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Tower">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Tower</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6831">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Flow"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Pressure_Sensor">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Pressure Sensor</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Sensor"/>
    <skos:definition xml:lang="en">Measure the amount of force acting on a unit area</skos:definition>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6917"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6918"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6919"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6920"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Pressure"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/Pressure"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#Classroom">
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Classroom</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#EducationalRoom"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3725">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/KiloV-A-HR"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3726"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Building_Air">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Substance"/>
    <rdfs:label xml:lang="en">Building Air</rdfs:label>
    <skos:broader rdf:resource="https://brickschema.org/schema/Brick#Air"/>
    <skos:definition xml:lang="en">air contained within a building</skos:definition>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b870">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Command"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Conductivity">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Conductivity</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1059">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Off"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b563">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Chilled"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Region">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Region</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Location"/>
    <owl:deprecated rdf:datatype="http://www.w3.org/2001/XMLSchema#boolean">true</owl:deprecated>
    <skos:definition xml:lang="en">A unit of geographic space, usually contigious or somehow related to a geopolitical feature</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4634"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4635"/>
    <brick:deprecatedInVersion>1.4.0</brick:deprecatedInVersion>
    <brick:deprecationMitigationMessage>Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:Region</brick:deprecationMitigationMessage>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Location"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Region"/>
    <brick:isReplacedBy rdf:resource="https://w3id.org/rec#Region"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Valve">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Valve</rdfs:label>
    <rdfs:seeAlso rdf:resource="https://en.wikipedia.org/wiki/Valve"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Equipment"/>
    <skos:definition xml:lang="en">A device that regulates, directs or controls the flow of a fluid by opening, closing or partially obstructing various passageways</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7230"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7231"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Valve"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#FloorLamp">
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Floor lamp</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#Lamp"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5304">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Electric"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2534">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b905">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7134">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Electrical"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6491">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:class rdf:resource="https://w3id.org/rec#VoltageObservation"/>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:name>last known value</sh:name>
    <sh:nodeKind rdf:resource="http://www.w3.org/ns/shacl#IRI"/>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#lastKnownValue"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Return_Air">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Substance"/>
    <rdfs:label xml:lang="en">Return Air</rdfs:label>
    <skos:broader rdf:resource="https://brickschema.org/schema/Brick#Air"/>
    <skos:definition xml:lang="en">air removed from a space to be recirculated or exhausted. Air extracted from a space and totally or partially returned to an air conditioner, furnace, or other heating, cooling, or ventilating system.</skos:definition>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1388">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2793">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Rated"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickShape#longitudeShape">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:or rdf:resource="https://brickschema.org/schema/BrickShape#NumericValue"/>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#longitude"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Booster_Pump">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Booster Pump</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Pump"/>
    <skos:definition xml:lang="en">Used to increase the pressure and flow of a fluid, typically water, in a system to ensure adequate supply where needed.</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6243"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6244"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6245"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Booster"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Pump"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Head">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Head</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b316">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Blind"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2906">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Humidity"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Tolerance_Parameter">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Tolerance Parameter</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Parameter"/>
    <skos:definition xml:lang="en">difference between upper and lower limits of size for a given nominal dimension or value.</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6131"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6132"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6133"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Parameter"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Tolerance"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5878">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Rooftop"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Active_Energy">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Quantity"/>
    <rdfs:label xml:lang="en">Active Energy</rdfs:label>
    <qudt:applicableUnit rdf:resource="http://qudt.org/vocab/unit/KiloW-HR"/>
    <qudt:applicableUnit rdf:resource="http://qudt.org/vocab/unit/MegaW-HR"/>
    <qudt:applicableUnit rdf:resource="http://qudt.org/vocab/unit/W-HR"/>
    <qudt:hasDimensionVector rdf:resource="http://qudt.org/vocab/dimensionvector/A0E0L2I0M1H0T-2D0"/>
    <rdfs:isDefinedBy rdf:resource="https://brickschema.org/schema/Brick"/>
    <skos:broader rdf:resource="https://brickschema.org/schema/Brick#Electric_Energy"/>
    <skos:definition>The integral of the active power over a time interval</skos:definition>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b219">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2709">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Relay_Command">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Relay Command</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Command"/>
    <skos:definition xml:lang="en">Commands to switch the relay</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2830"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2831"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2832"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Command"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Relay"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Supply_Air_Static_Pressure_Integral_Time_Parameter">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Supply Air Static Pressure Integral Time Parameter</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Static_Pressure_Integral_Time_Parameter"/>
    <owl:equivalentClass rdf:resource="https://brickschema.org/schema/Brick#Discharge_Air_Static_Pressure_Integral_Time_Parameter"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6019"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6020"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6021"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6022"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6023"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6024"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6025"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6026"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6027"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6028"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Discharge"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Integral"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#PID"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Parameter"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Pressure"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Static"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Supply"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Time"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Sports_Service_Room">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Sports Service Room</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Room"/>
    <owl:deprecated rdf:datatype="http://www.w3.org/2001/XMLSchema#boolean">true</owl:deprecated>
    <skos:definition xml:lang="en">A class of spaces used in the support of sports</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3033"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3034"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3035"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3036"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3037"/>
    <brick:deprecatedInVersion>1.4.1</brick:deprecatedInVersion>
    <brick:deprecationMitigationMessage>Brick location classes are being phased out in favor of RealEstateCore classes. There is not yet a replacement in REC for Sports_Service_Room</brick:deprecationMitigationMessage>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Location"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Room"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Service"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Space"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Sports"/>
    <brick:isReplacedBy rdf:resource="https://w3id.org/rec#ExerciseRoom"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4466">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Janitor_Room">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Janitor Room</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Room"/>
    <owl:deprecated rdf:datatype="http://www.w3.org/2001/XMLSchema#boolean">true</owl:deprecated>
    <skos:definition xml:lang="en">A room set aside for the storage of cleaning equipment and supplies</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1836"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1837"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1838"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1839"/>
    <brick:deprecatedInVersion>1.4.0</brick:deprecatedInVersion>
    <brick:deprecationMitigationMessage>Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:BackOffice</brick:deprecationMitigationMessage>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Janitor"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Location"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Room"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Space"/>
    <brick:isReplacedBy rdf:resource="https://w3id.org/rec#BackOffice"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3286">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3547">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/GRAD"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3548"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6605">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Low_Temperature_Alarm_Parameter">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Low Temperature Alarm Parameter</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Temperature_Parameter"/>
    <skos:definition xml:lang="en">A parameter determining the temperature level at which to trigger a low temperature alarm</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2063"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2064"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2065"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2066"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2067"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Alarm"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Low"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Parameter"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2926">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4585">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6814">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3934">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/MicroRAD"/>
    <rdf:rest rdf:resource="http://www.w3.org/1999/02/22-rdf-syntax-ns#nil"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Entering_Chilled_Water_Flow_Setpoint">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Entering Chilled Water Flow Setpoint</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Chilled_Water_Flow_Setpoint"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Entering_Water_Flow_Setpoint"/>
    <skos:definition xml:lang="en">Sets the target flow rate of chilled entering water</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1111"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1112"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1113"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1114"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1115"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1116"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Chilled"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Entering"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Flow"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/VolumeFlowRate"/>
    <brick:hasSubstance rdf:resource="https://brickschema.org/schema/Brick#Entering_Chilled_Water"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Domestic_Hot_Water_Valve">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Domestic Hot Water Valve</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Hot_Water_Valve"/>
    <skos:definition xml:lang="en">A valve regulating the flow of domestic hot water</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b942"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b943"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b944"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b945"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b946"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b947"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Domestic"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Heat"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Hot"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Valve"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Cubicle">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Cubicle</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6437">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Fluid"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1920">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6875">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Supply"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6061">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4692">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Steam"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Radon_Concentration">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Quantity"/>
    <rdfs:label xml:lang="en">Radon Concentration</rdfs:label>
    <qudt:applicableUnit rdf:resource="http://qudt.org/vocab/unit/BQ-PER-M3"/>
    <qudt:hasDimensionVector rdf:resource="http://qudt.org/vocab/dimensionvector/A0E0L-3I0M0H0T-1D0"/>
    <rdfs:isDefinedBy rdf:resource="https://brickschema.org/schema/Brick"/>
    <skos:broader rdf:resource="http://qudt.org/vocab/quantitykind/ActivityConcentration"/>
    <skos:broader rdf:resource="https://brickschema.org/schema/Brick#Air_Quality"/>
    <skos:definition>The concentration of radioactivity due to Radon in a medium</skos:definition>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4458">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#Laboratory">
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Laboratory</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#Room"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4237">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Energy"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2729">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1969">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Location"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5697">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Supply"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1548">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Heat"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5192">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Computer"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Collection_Basin_Water_Level_Alarm">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Collection Basin Water Level Alarm</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Water_Level_Alarm"/>
    <skos:definition xml:lang="en">An alarm that indicates a high or low level of water in the collection basin, e.g. within a Cooling_Tower</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b603"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b604"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b605"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b606"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b607"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b608"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Alarm"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Basin"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Collection"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Level"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4610">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#PM1"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Current_Imbalance">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Quantity"/>
    <rdfs:label xml:lang="en">Current Imbalance</rdfs:label>
    <qudt:applicableUnit rdf:resource="http://qudt.org/vocab/unit/PERCENT"/>
    <qudt:hasDimensionVector rdf:resource="http://qudt.org/vocab/dimensionvector/A0E0L0I0M0H0T0D1"/>
    <rdfs:isDefinedBy rdf:resource="https://brickschema.org/schema/Brick"/>
    <skos:broader rdf:resource="http://qudt.org/vocab/quantitykind/Dimensionless"/>
    <skos:definition>The percent deviation from average current</skos:definition>
    <skos:definition xml:lang="en">The percent deviation from average current</skos:definition>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Hot_Water_Circulator_Pump">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Hot Water Circulator Pump</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Circulator_Pump"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Hot_Water_Pump"/>
    <skos:definition xml:lang="en">Used to move hot water in a closed circuit, ensuring continuous flow.</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4428"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4429"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4430"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4431"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4432"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Circulator"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Hot"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Pump"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5176">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Room"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6927">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Flow"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b361">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Meter"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Return_Water_Temperature_Setpoint">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdfs:label xml:lang="en">Return Water Temperature Setpoint</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Water_Temperature_Setpoint"/>
    <owl:deprecated rdf:datatype="http://www.w3.org/2001/XMLSchema#boolean">true</owl:deprecated>
    <brick:deprecatedInVersion>1.3.0</brick:deprecatedInVersion>
    <brick:deprecationMitigationMessage>Swapped supply/return for entering/leaving with water-related points</brick:deprecationMitigationMessage>
    <brick:isReplacedBy rdf:resource="https://brickschema.org/schema/Brick#Entering_Water_Temperature_Setpoint"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3835">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/ARCSEC"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3836"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3565">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:in rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3566"/>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:minCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:minCount>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#hasUnit"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Occupied_Zone_Air_Temperaure_Setpoint">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdfs:label xml:lang="en">Occupied Zone Air Temperaure Setpoint</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Zone_Air_Temperature_Setpoint"/>
    <owl:deprecated rdf:datatype="http://www.w3.org/2001/XMLSchema#boolean">true</owl:deprecated>
    <brick:deprecatedInVersion>1.3.0</brick:deprecatedInVersion>
    <brick:deprecationMitigationMessage>'Occupied_Zone_Air_Temperature_Setpoint' is deprecated in favor of further specifying that it is a target setpoint</brick:deprecationMitigationMessage>
    <brick:isReplacedBy rdf:resource="https://brickschema.org/schema/Brick#Occupied_Target_Zone_Air_Temperature_Setpoint"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4173">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#ICT"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4650">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Shade"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b95">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:datatype rdf:resource="http://www.w3.org/2001/XMLSchema#double"/>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:name rdf:datatype="http://www.w3.org/2001/XMLSchema#string">width scale factor</sh:name>
    <sh:path rdf:resource="https://w3id.org/rec#widthScaleFactor"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b171">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:datatype rdf:resource="http://www.w3.org/2001/XMLSchema#double"/>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:minCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:minCount>
    <sh:name rdf:datatype="http://www.w3.org/2001/XMLSchema#string">value</sh:name>
    <sh:path rdf:resource="https://w3id.org/rec#value"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2562">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Humidity"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Packaged_Air_Source_Heat_Pump">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Packaged Air Source Heat Pump</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Packaged_Heat_Pump"/>
    <skos:definition xml:lang="en">A self-contained unit that uses air as a heat source or sink for heating and cooling purposes.</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2657"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2658"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2659"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2660"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2661"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Heat"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Pump"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Source"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Change_Filter_Alarm">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Change Filter Alarm</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Alarm"/>
    <skos:definition xml:lang="en">An alarm that indicates that a filter must be changed</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b455"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b456"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b457"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b458"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Alarm"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Change"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Filter"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Contact_Sensor">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Contact Sensor</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Sensor"/>
    <skos:definition xml:lang="en">Senses or detects contact, such as for determining if a door is closed.</skos:definition>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b685"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b686"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b687"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b688"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Contact"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/Dimensionless"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3407">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Return_Air_Temperature_Setpoint">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Return Air Temperature Setpoint</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Air_Temperature_Setpoint"/>
    <skos:definition xml:lang="en">The target temperature for return air, often used as an approximation of zone air temperature</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6442"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6443"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6444"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6445"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6446"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Return"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/Temperature"/>
    <brick:hasSubstance rdf:resource="https://brickschema.org/schema/Brick#Return_Air"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b408">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Flow"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4787">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/GRAD"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4788"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4385">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4171">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Daylight"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1762">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7018">
    <rdf:first rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7015"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7019"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Generator_Room">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Generator Room</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Electrical_Room"/>
    <owl:deprecated rdf:datatype="http://www.w3.org/2001/XMLSchema#boolean">true</owl:deprecated>
    <skos:definition xml:lang="en">A room for electrical equipment, specifically electrical generators.</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1500"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1501"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1502"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1503"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1504"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1505"/>
    <brick:deprecatedInVersion>1.4.0</brick:deprecatedInVersion>
    <brick:deprecationMitigationMessage>Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:ElectricityRoom</brick:deprecationMitigationMessage>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Electrical"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Generator"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Location"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Room"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Service"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Space"/>
    <brick:isReplacedBy rdf:resource="https://w3id.org/rec#ElectricityRoom"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4342">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:datatype rdf:resource="http://www.w3.org/2001/XMLSchema#string"/>
    <sh:in rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4343"/>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:name rdf:datatype="http://www.w3.org/2001/XMLSchema#string">PoE Type</sh:name>
    <sh:path rdf:resource="https://w3id.org/rec#poeType"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#ServiceEntrance">
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Service entrance</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#Entrance"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Alarm_Delay_Parameter">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Alarm Delay Parameter</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Delay_Parameter"/>
    <skos:definition xml:lang="en">A parameter determining how long to delay an alarm after sufficient conditions have been met</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b227"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b228"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b229"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b230"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Alarm"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Delay"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Parameter"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b808">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Deionised"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#Wing">
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label>Wing</rdfs:label>
    <rdfs:comment>This concept definition comes from the Brick distribution until it is added in the REC ontology Turtle distribution.</rdfs:comment>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#Architecture"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5867">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Restroom"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1058">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Leak"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4641">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Security"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2691">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:class rdf:resource="https://w3id.org/rec#DoubleValueObservation"/>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:name>last known value</sh:name>
    <sh:nodeKind rdf:resource="http://www.w3.org/ns/shacl#IRI"/>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#lastKnownValue"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4254">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7333">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:name>is fed by</sh:name>
    <sh:nodeKind rdf:resource="http://www.w3.org/ns/shacl#IRI"/>
    <sh:path rdf:resource="https://w3id.org/rec#isFedBy"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#Morgue">
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Morgue</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#HealthcareRoom"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3826">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:minCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:minCount>
    <sh:or rdf:resource="https://brickschema.org/schema/BrickShape#NumericValue"/>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#value"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5335">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Energy"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5347">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Exhaust"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#levelNumber">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#DatatypeProperty"/>
    <rdfs:label xml:lang="en">levelNumber</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1219">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b74">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:datatype rdf:resource="http://www.w3.org/2001/XMLSchema#string"/>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:name rdf:datatype="http://www.w3.org/2001/XMLSchema#string">current level</sh:name>
    <sh:path rdf:resource="https://w3id.org/rec#currentLevel"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Standby_CRAC">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Standby CRAC</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Computer_Room_Air_Conditioning"/>
    <skos:definition xml:lang="en">A CRAC that is activated as part of a lead/lag operation or when an alarm occurs in a primary unit</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3053"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3054"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3055"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#CRAC"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Standby"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4177">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6724">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6109">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6396">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Space"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2136">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Manual"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5081">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/FT3"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5082"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#SensorEquipment">
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Sensor Equipment</rdfs:label>
    <rdfs:comment rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Sensor equipment.</rdfs:comment>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#ICTEquipment"/>
    <owl:deprecated rdf:datatype="http://www.w3.org/2001/XMLSchema#boolean">true</owl:deprecated>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b147"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b148"/>
    <brick:deprecatedInVersion>1.4.0</brick:deprecatedInVersion>
    <brick:deprecationMitigationMessage>REC ICT classes are being phased out in favor of Brick classes. For a replacement, consider brick:Sensor_Equipment</brick:deprecationMitigationMessage>
    <brick:isReplacedBy rdf:resource="https://brickschema.org/schema/Brick#Sensor_Equipment"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1284">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Humidity"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Energy_Generation_System">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Energy Generation System</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Energy_System"/>
    <skos:definition xml:lang="en">A collection of devices that generates electricity</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4237"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4238"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4239"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Energy"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Generation"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#System"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5249">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#System"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Voltage_Angle">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Quantity"/>
    <rdfs:label xml:lang="en">Voltage Angle</rdfs:label>
    <qudt:applicableUnit rdf:resource="http://qudt.org/vocab/unit/ARCMIN"/>
    <qudt:applicableUnit rdf:resource="http://qudt.org/vocab/unit/ARCSEC"/>
    <qudt:applicableUnit rdf:resource="http://qudt.org/vocab/unit/DEG"/>
    <qudt:applicableUnit rdf:resource="http://qudt.org/vocab/unit/GON"/>
    <qudt:applicableUnit rdf:resource="http://qudt.org/vocab/unit/GRAD"/>
    <qudt:applicableUnit rdf:resource="http://qudt.org/vocab/unit/MIL"/>
    <qudt:applicableUnit rdf:resource="http://qudt.org/vocab/unit/MicroRAD"/>
    <qudt:applicableUnit rdf:resource="http://qudt.org/vocab/unit/MilliARCSEC"/>
    <qudt:applicableUnit rdf:resource="http://qudt.org/vocab/unit/MilliRAD"/>
    <qudt:applicableUnit rdf:resource="http://qudt.org/vocab/unit/RAD"/>
    <qudt:applicableUnit rdf:resource="http://qudt.org/vocab/unit/REV"/>
    <qudt:hasDimensionVector rdf:resource="http://qudt.org/vocab/dimensionvector/A0E0L0I0M0H0T0D1"/>
    <rdfs:isDefinedBy rdf:resource="https://brickschema.org/schema/Brick"/>
    <skos:broader rdf:resource="https://brickschema.org/schema/Brick#Phasor_Angle"/>
    <skos:definition>Angle of voltage phasor</skos:definition>
    <skos:definition xml:lang="en">Angle of voltage phasor</skos:definition>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b284">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Zone"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#CO2_Alarm">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">CO2 Alarm</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Alarm"/>
    <skos:definition xml:lang="en">An alarm that indicates the off-normal conditions associated with the presence of carbon dioxide.</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4120"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4121"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4122"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Alarm"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#CO2"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4204">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5616">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Heat"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick/ref#hasTimeseriesReference">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#ObjectProperty"/>
    <rdfs:label>hasTimeseriesReference</rdfs:label>
    <rdfs:range rdf:resource="https://brickschema.org/schema/Brick/ref#TimeseriesReference"/>
    <rdfs:subPropertyOf rdf:resource="https://brickschema.org/schema/Brick/ref#hasExternalReference"/>
    <skos:definition xml:lang="en">Metadata for accessing related timeseries data: Relates a data source (such as a Brick Point or 223 Property) to the TimeseriesReference that indicates where and how the data for this point is stored</skos:definition>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2731">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#isVirtualMeter">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#ObjectProperty"/>
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#EntityProperty"/>
    <rdfs:label xml:lang="en">is virtual meter</rdfs:label>
    <skos:definition>True if the associated meter is 'virtual', i.e. a logical meter which includes or aggregates information from a variety of sources such as other submeters or equipment.</skos:definition>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6733">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3841">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#SPARQLTarget"/>
    <sh:prefixes rdf:resource="https://brickschema.org/schema/1.4/Brick"/>
    <sh:select>
          SELECT ?this
          WHERE {
            ?this rdfs:subClassOf+ brick:Setpoint .
            FILTER NOT EXISTS { ?class owl:deprecated true }
          }
        </sh:select>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6277">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Current"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1935">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Alarm"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5333">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3210">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Ticketing"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6729">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3851">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/IN"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3852"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#hasSubstance">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#AsymmetricProperty"/>
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#IrreflexiveProperty"/>
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#ObjectProperty"/>
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Relationship"/>
    <rdfs:label xml:lang="en">Has Substance</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickShape#Electric_EnergyQuantityShape">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#EntityPropertyValue"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/BrickShape#ValueShape"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3716"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3717"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5621">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2974">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2432">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Status"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Min_Supply_Air_Temperature_Setpoint_Limit">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Min Supply Air Temperature Setpoint Limit</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Min_Temperature_Setpoint_Limit"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Supply_Air_Temperature_Setpoint_Limit"/>
    <owl:equivalentClass rdf:resource="https://brickschema.org/schema/Brick#Min_Discharge_Air_Temperature_Setpoint_Limit"/>
    <skos:definition xml:lang="en">A parameter that places a lower bound on the range of permitted values of a Supply_Air_Temperature_Setpoint.</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5715"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5716"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5717"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5718"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5719"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5720"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5721"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5722"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Discharge"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Limit"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Min"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Supply"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6686">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Room"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Food">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Food</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1222">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Outside_Air_Flow_Sensor">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Outside Air Flow Sensor</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Air_Flow_Sensor"/>
    <skos:definition xml:lang="en">Measures the rate of flow of outside air into the system</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2540"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2541"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2542"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2543"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2544"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Flow"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Outside"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/VolumeFlowRate"/>
    <brick:hasSubstance rdf:resource="https://brickschema.org/schema/Brick#Outside_Air"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1176">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Entering"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3349">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#System"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2710">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Alarm"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3896">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/IN-PER-YR"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3897"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Variable_Air_Volume_Box">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Variable Air Volume Box</rdfs:label>
    <rdfs:seeAlso rdf:resource="https://en.wikipedia.org/wiki/Variable_air_volume"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Terminal_Unit"/>
    <owl:equivalentClass rdf:resource="https://brickschema.org/schema/Brick#VAV"/>
    <skos:definition xml:lang="en">A device that regulates the volume and temperature of air delivered to a zone by opening or closing a damper</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6696"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6697"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6698"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6699"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6700"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Box"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#VAV"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Variable"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Volume"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3711">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:minCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:minCount>
    <sh:or rdf:resource="https://brickschema.org/schema/BrickShape#NumericValue"/>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#value"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3049">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Location"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4049">
    <rdf:first rdf:datatype="http://www.w3.org/2001/XMLSchema#string">TransferAir</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4050"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Heat_Pump_Condensing_Unit">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Heat Pump Condensing Unit</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Condensing_Unit"/>
    <skos:definition xml:lang="en">An outdoor HVAC unit that functions in both heating and cooling modes. It includes a reversing valve along with a condenser coil and compressor, enabling the switch between cooling and heating by reversing refrigerant flow.</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6337"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6338"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6339"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6340"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6341"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6342"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Condenser"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Condensing"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Cooling"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Heating"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Unit"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3203">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#AHU">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">AHU</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#HVAC_Equipment"/>
    <owl:equivalentClass rdf:resource="https://brickschema.org/schema/Brick#Air_Handling_Unit"/>
    <skos:definition xml:lang="en">Assembly consisting of sections containing a fan or fans and other necessary equipment to perform one or more of the following functions: circulating, filtration, heating, cooling, heat recovery, humidifying, dehumidifying, and mixing of air. Is usually connected to an air-distribution system.</skos:definition>
    <brick:aliasOf rdf:resource="https://brickschema.org/schema/Brick#Air_Handling_Unit"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Humidity_Sensor">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Humidity Sensor</rdfs:label>
    <rdfs:seeAlso rdf:resource="https://en.wikipedia.org/wiki/Humidity"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Sensor"/>
    <skos:definition xml:lang="en">Measures the concentration of water vapor in air</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5457"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5458"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5459"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Humidity"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/PressureRatio"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2664">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Pump"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b419">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6286">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2103">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Telecom"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Fan_Speed_Command">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Fan Speed Command</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Fan_Command"/>
    <skos:definition xml:lang="en">Controls the speed of fans</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1358"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1359"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1360"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1361"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Command"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Fan"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Speed"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1406">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Fire"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Electric_Radiator">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Electric Radiator</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Radiator"/>
    <skos:definition xml:lang="en">Electric heating device</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4215"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4216"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4217"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Electric"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Radiator"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5452">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Valve"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3164">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Adjust"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Occupied_Cooling_Temperature_Deadband_Setpoint">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Occupied Cooling Temperature Deadband Setpoint</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Cooling_Temperature_Setpoint"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Temperature_Deadband_Setpoint"/>
    <skos:definition xml:lang="en">Sets the size of a deadband of temperature for cooling when occupied</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2433"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2434"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2435"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2436"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2437"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2438"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Cool"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Deadband"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Occupied"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/Temperature"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Switch_Status">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Switch Status</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Status"/>
    <skos:definition xml:lang="en">Status of a switch</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3136"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3137"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3138"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Status"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Switch"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4419">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1168">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Medium"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b740">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Copy"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2674">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Building"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4845">
    <rdf:first rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Other - Recreation</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4846"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5317">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Space"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Air_Grains_Sensor">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Air Grains Sensor</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Sensor"/>
    <skos:definition xml:lang="en">Measures the mass of water vapor in air</skos:definition>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5128"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5129"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5130"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5131"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5132"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Grains"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <brick:hasQuantity rdf:resource="https://brickschema.org/schema/Brick#GrainsOfMoisture"/>
    <brick:hasSubstance rdf:resource="https://brickschema.org/schema/Brick#Air"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6499">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b585">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Laboratory"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Transformer">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Transformer</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2001">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Space"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7270">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Alarm"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6490">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Video"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6722">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b751">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1527">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7146">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Parameter"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3612">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/IN_H2O"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3613"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3108">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Reducing"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Differential_Air_Temperature_Setpoint">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Differential Air Temperature Setpoint</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Differential_Temperature_Setpoint"/>
    <skos:definition xml:lang="en">Sets temperature of diffrential air</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b838"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b839"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b840"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b841"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b842"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Differential"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <brick:hasQuantity rdf:resource="https://brickschema.org/schema/Brick#Differential_Temperature"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1965">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Level"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickShape#AggregationShape">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#EntityPropertyValue"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/BrickShape#ValueShape"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4773"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4781"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4489">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3312">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Enable"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Radiant_Panel_Temperature_Sensor">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Radiant Panel Temperature Sensor</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Temperature_Sensor"/>
    <skos:definition xml:lang="en">Measures the temperature of the radiant panel of the radiant heating and cooling HVAC system.</skos:definition>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6425"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6426"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6427"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6428"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6429"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6430"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Panel"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Radiant"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/Temperature"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1414">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Pull"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4369">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5153">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:class rdf:resource="https://w3id.org/rec#AngleObservation"/>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:name>last known value</sh:name>
    <sh:nodeKind rdf:resource="http://www.w3.org/ns/shacl#IRI"/>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#lastKnownValue"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6112">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5329">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Status"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3511">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/KiloW-HR"/>
    <rdf:rest rdf:resource="http://www.w3.org/1999/02/22-rdf-syntax-ns#nil"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#standard">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#DatatypeProperty"/>
    <rdfs:label xml:lang="en">standard</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5359">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Filter"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4331">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4462">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:class rdf:resource="https://w3id.org/rec#IlluminanceObservation"/>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:name>last known value</sh:name>
    <sh:nodeKind rdf:resource="http://www.w3.org/ns/shacl#IRI"/>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#lastKnownValue"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Emergency_Generator_Alarm">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Emergency Generator Alarm</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Emergency_Alarm"/>
    <skos:definition xml:lang="en">An alarm that indicates off-normal conditions associated with an emergency generator</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1031"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1032"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1033"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1034"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Alarm"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Emergency"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Generator"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Natural_Gas_Seismic_Shutoff_Valve">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Natural Gas Seismic Shutoff Valve</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Valve"/>
    <skos:definition xml:lang="en">Valves that automatically shut off your natural gas service when an earthquake of a sufficient magnitude occurs at the location.</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2391"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2392"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2393"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2394"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2395"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2396"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Gas"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Natural"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Seismic"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Shutoff"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Valve"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4609">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Matter"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Max_Load_Setpoint">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Max Load Setpoint</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Load_Parameter"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2176"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2177"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2178"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2179"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2180"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Load"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Max"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Parameter"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3437">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Station"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1810">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b384">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4531">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Room"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Formaldehyde_Concentration">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Quantity"/>
    <rdfs:label xml:lang="en">Formaldehyde Concentration</rdfs:label>
    <qudt:applicableUnit rdf:resource="http://qudt.org/vocab/unit/PPB"/>
    <qudt:applicableUnit rdf:resource="http://qudt.org/vocab/unit/PPM"/>
    <qudt:hasDimensionVector rdf:resource="http://qudt.org/vocab/dimensionvector/A0E0L0I0M0H0T0D1"/>
    <rdfs:isDefinedBy rdf:resource="https://brickschema.org/schema/Brick"/>
    <skos:broader rdf:resource="http://qudt.org/vocab/quantitykind/DimensionlessRatio"/>
    <skos:broader rdf:resource="https://brickschema.org/schema/Brick#Air_Quality"/>
    <skos:definition>The concentration of formaldehyde in a medium</skos:definition>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7220">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Collection"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6398">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Mode"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Rooftop_Unit">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Rooftop Unit</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Air_Handling_Unit"/>
    <owl:equivalentClass rdf:resource="https://brickschema.org/schema/Brick#RTU"/>
    <skos:definition xml:lang="en">Packaged air conditioner mounted on a roof, the conditioned air being discharged directly into the rooms below or through a duct system.</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5875"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5876"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5877"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5878"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#AHU"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#RTU"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Rooftop"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2421">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Occupancy"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickShape#haslastKnownValueShape">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <rdfs:label xml:lang="en">has Last known value property</rdfs:label>
    <sh:node rdf:resource="https://brickschema.org/schema/BrickShape#LastKnownValueShape"/>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#lastKnownValue"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3804">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:in rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3805"/>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:minCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:minCount>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#hasUnit"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Return_Air_CO2_Setpoint">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Return Air CO2 Setpoint</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#CO2_Setpoint"/>
    <skos:definition xml:lang="en">Sets some property of CO2 in Return Air</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2853"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2854"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2855"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2856"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2857"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#CO2"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Return"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <brick:hasQuantity rdf:resource="https://brickschema.org/schema/Brick#CO2_Concentration"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Ice_Tank_Leaving_Water_Temperature_Sensor">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Ice Tank Leaving Water Temperature Sensor</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Leaving_Water_Temperature_Sensor"/>
    <skos:definition xml:lang="en">Measures the temperature of water leaving an ice tank</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1790"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1791"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1792"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1793"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1794"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1795"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1796"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Ice"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Leaving"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Tank"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/Temperature"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Security_Service_Room">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Security Service Room</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Room"/>
    <owl:deprecated rdf:datatype="http://www.w3.org/2001/XMLSchema#boolean">true</owl:deprecated>
    <skos:definition xml:lang="en">A class of spaces used by the security staff of a facility</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4639"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4640"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4641"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4642"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4643"/>
    <brick:deprecatedInVersion>1.4.0</brick:deprecatedInVersion>
    <brick:deprecationMitigationMessage>Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:SecurityRoom</brick:deprecationMitigationMessage>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Location"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Room"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Security"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Service"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Space"/>
    <brick:isReplacedBy rdf:resource="https://w3id.org/rec#SecurityRoom"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5458">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#MultiPolygon">
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Multi polygon</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#Geometry"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b121"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1090">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Command"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Formaldehyde">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Formaldehyde</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6436">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Device"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5617">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Limit"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2988">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Server"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3268">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1279">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6920">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1822">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Intake"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Min_Air_Flow_Setpoint_Limit">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Min Air Flow Setpoint Limit</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Air_Flow_Setpoint_Limit"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Min_Limit"/>
    <skos:definition xml:lang="en">A parameter that places a lower bound on the range of permitted values of a Air_Flow_Setpoint.</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6786"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6787"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6788"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6789"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6790"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6791"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6792"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Flow"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Limit"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Min"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Parameter"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6375">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5164">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Radiator">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Radiator</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Terminal_Unit"/>
    <skos:definition xml:lang="en">Heat exchangers designed to transfer thermal energy from one medium to another</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6654"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6655"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Radiator"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3291">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Domestic_Water_Loop">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Domestic Water Loop</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Water_Loop"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b948"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b949"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b950"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Domestic"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Loop"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1162">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Status"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Speed_Status">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdfs:label xml:lang="en">Speed Status</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Status"/>
    <owl:deprecated rdf:datatype="http://www.w3.org/2001/XMLSchema#boolean">true</owl:deprecated>
    <brick:deprecatedInVersion>1.4.0</brick:deprecatedInVersion>
    <brick:deprecationMitigationMessage>Speed Status is no longer necessary. Use Speed Mode Status for motors with various categorical speed settings, such as low, medium, and high. To further clarify, points representing the current speed of a variable speed fan as an analog value or input, use Speed Sensor.</brick:deprecationMitigationMessage>
    <brick:isReplacedBy rdf:resource="https://brickschema.org/schema/Brick#Speed_Mode_Status"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Discharge_Air_Temperature_Deadband_Setpoint">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Discharge Air Temperature Deadband Setpoint</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Air_Temperature_Setpoint"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Discharge_Air_Temperature_Setpoint"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Temperature_Deadband_Setpoint"/>
    <owl:equivalentClass rdf:resource="https://brickschema.org/schema/Brick#Supply_Air_Temperature_Deadband_Setpoint"/>
    <skos:definition xml:lang="en">Sets the size of a deadband of temperature of discharge air</skos:definition>
    <brick:aliasOf rdf:resource="https://brickschema.org/schema/Brick#Supply_Air_Temperature_Deadband_Setpoint"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Waste_Amount_Sensor">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Waste Amount Sensor</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Sensor"/>
    <skos:definition xml:lang="en">A metric used for measuring the quantity of waste generated in a building.</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3395"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3396"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3397"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Amount"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Waste"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Leaving_High_Temperature_Hot_Water_Temperature_Sensor">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Leaving High Temperature Hot Water Temperature Sensor</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Leaving_Hot_Water_Temperature_Sensor"/>
    <skos:definition xml:lang="en">Measures the temperature of high-temperature hot water supplied by a hot water system</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5533"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5534"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5535"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5536"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5537"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5538"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5539"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#High"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Hot"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Leaving"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/Temperature"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5868">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Room"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Leaving_Medium_Temperature_Hot_Water_Temperature_High_Reset_Setpoint">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Leaving Medium Temperature Hot Water Temperature High Reset Setpoint</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Leaving_Hot_Water_Temperature_High_Reset_Setpoint"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1868"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1869"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1870"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1871"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1872"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1873"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1874"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1875"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1876"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#High"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Hot"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Leaving"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Medium"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Reset"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/Temperature"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Mixing_Valve">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Mixing Valve</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Valve"/>
    <skos:definition xml:lang="en">Valve used for mixing hot and cold fluid to a desired temperature.</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5750"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5751"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Mixing"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Valve"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#System_Status">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">System Status</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Status"/>
    <skos:definition xml:lang="en">Indicates properties of the activity of a system</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6682"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6683"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6684"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Status"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#System"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b464">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Chilled"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5813">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7173">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Collection"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1712">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Hot"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5573">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Alarm"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1578">
