    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#PV"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Photovoltaic"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/ElectricCurrent"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5387">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Cooling"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Wardrobe">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Wardrobe</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Room"/>
    <owl:deprecated rdf:datatype="http://www.w3.org/2001/XMLSchema#boolean">true</owl:deprecated>
    <skos:definition xml:lang="en">Storage for clothing, costumes, or uniforms</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3380"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3381"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3382"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3383"/>
    <brick:deprecatedInVersion>1.4.0</brick:deprecatedInVersion>
    <brick:deprecationMitigationMessage>Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:CloakRoom</brick:deprecationMitigationMessage>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Location"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Room"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Space"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Wardrobe"/>
    <brick:isReplacedBy rdf:resource="https://w3id.org/rec#CloakRoom"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#Architecture">
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Architecture</rdfs:label>
    <rdfs:comment rdf:datatype="http://www.w3.org/2001/XMLSchema#string">A designed/landscaped (or potentially designed/landscaped) part of the physical world that has a 3D spatial extent. E.g., a building site, a building, levels within the building, rooms, etc.</rdfs:comment>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#Space"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b11"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b12"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b13"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b14"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b15"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b16"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b17"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b18"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b19"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b20"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b21"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b22"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b23"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3733">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:in rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3734"/>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:minCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:minCount>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#hasUnit"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3219">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Touchpanel"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4675">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Off"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Laminar">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Laminar</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Majlis">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Majlis</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1424">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#System"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Supply_Condenser_Water_Flow_Sensor">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdfs:label xml:lang="en">Supply Condenser Water Flow Sensor</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Condenser_Water_Flow_Sensor"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Supply_Water_Flow_Sensor"/>
    <owl:deprecated rdf:datatype="http://www.w3.org/2001/XMLSchema#boolean">true</owl:deprecated>
    <brick:deprecatedInVersion>1.3.0</brick:deprecatedInVersion>
    <brick:deprecationMitigationMessage>Swapped supply/return for entering/leaving with water-related points</brick:deprecationMitigationMessage>
    <brick:isReplacedBy rdf:resource="https://brickschema.org/schema/Brick#Leaving_Condenser_Water_Flow_Sensor"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5003">
    <rdf:first>Level 2</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5004"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4141">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6780">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Flow"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3473">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#CO2"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6813">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4631">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Liquid"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6952">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Supply"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Zone">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Zone</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Location"/>
    <owl:deprecated rdf:datatype="http://www.w3.org/2001/XMLSchema#boolean">true</owl:deprecated>
    <skos:definition xml:lang="en">(1) a separately controlled heated or cooled space. (2) one occupied space or several occupied spaces with similar occupancy category, occupant density, zone air distribution effectiveness, and zone primary airflow per unit area. (3) space or group of spaces within a building for which the heating, cooling, or lighting requirements are sufficiently similar that desired conditions can be maintained throughout by a single controlling device.</skos:definition>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6989"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6998"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6999"/>
    <brick:deprecatedInVersion>1.4.0</brick:deprecatedInVersion>
    <brick:deprecationMitigationMessage>Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:Zone</brick:deprecationMitigationMessage>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Location"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Zone"/>
    <brick:isReplacedBy rdf:resource="https://w3id.org/rec#Zone"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Differential_Dry_Bulb_Temperature">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Quantity"/>
    <rdfs:label xml:lang="en">Differential Dry Bulb Temperature</rdfs:label>
    <qudt:hasDimensionVector rdf:resource="http://qudt.org/vocab/dimensionvector/A0E0L0I0M0H1T0D0"/>
    <qudt:isDeltaQuantity rdf:datatype="http://www.w3.org/2001/XMLSchema#boolean">true</qudt:isDeltaQuantity>
    <skos:broader rdf:resource="https://brickschema.org/schema/Brick#Dry_Bulb_Temperature"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3324">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b680">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Natural"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4089">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Access"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b622">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Communication"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3671">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/TORR"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3672"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7258">
    <sh:message>A Location's parts should be always be Locations/Spaces.</sh:message>
    <sh:or rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7261"/>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#isPartOf"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Filter_Status">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Filter Status</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Status"/>
    <skos:definition xml:lang="en">Indicates if a filter needs to be replaced</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4394"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4395"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4396"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Filter"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Status"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickShape#YearBuiltShape">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#EntityPropertyValue"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/BrickShape#ValueShape"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5084"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3653">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/FT_H2O_39dot2DEG_F"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3654"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5844">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Supply"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b855">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Speed"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5680">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Limit"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5690">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Heat"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2554">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4397">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Food"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Economizer_Damper">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Economizer Damper</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Damper"/>
    <skos:definition xml:lang="en">A damper that is part of an economizer that is used to module the flow of air</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b979"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b980"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b981"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Damper"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Economizer"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3922">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#SPARQLConstraint"/>
    <sh:message>Only meters can have the isVirtualMeter property be true</sh:message>
    <sh:prefixes rdf:resource="https://brickschema.org/schema/1.4/Brick"/>
    <sh:select>
            SELECT $this WHERE {
                $this brick:isVirtualMeter/brick:value true .
                FILTER NOT EXISTS { $this rdf:type/rdfs:subClassOf* brick:Meter } .
            }
        </sh:select>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4884">
    <rdf:first>Adult Education</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4885"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5585">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Alarm"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7297">
    <rdf:first rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7294"/>
    <rdf:rest rdf:resource="http://www.w3.org/1999/02/22-rdf-syntax-ns#nil"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b760">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Heating_Start_Stop_Status">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Heating Start Stop Status</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Start_Stop_Status"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1598"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1599"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1600"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1601"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1602"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Heat"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Start"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Status"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Stop"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#On">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">On</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4881">
    <rdf:first rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Wholesale Club/Supercenter</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4882"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Override_Command">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Override Command</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Command"/>
    <skos:definition xml:lang="en">Controls or reports whether or not a device or control loop is in 'override'</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4601"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4602"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4603"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Command"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Override"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b28">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:datatype rdf:resource="http://www.w3.org/2001/XMLSchema#integer"/>
    <sh:description rdf:datatype="http://www.w3.org/2001/XMLSchema#string">E.g., per Building Code</sh:description>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:name rdf:datatype="http://www.w3.org/2001/XMLSchema#string">maximum occupancy</sh:name>
    <sh:path rdf:resource="https://w3id.org/rec#maxOccupancy"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3358">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Space"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6627">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2681">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Passive"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4530">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Medical"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3232">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Space"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1421">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Safety"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2705">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:class rdf:resource="https://w3id.org/rec#DoubleValueObservation"/>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:name>last known value</sh:name>
    <sh:nodeKind rdf:resource="http://www.w3.org/ns/shacl#IRI"/>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#lastKnownValue"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3916">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:in rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3917"/>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:minCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:minCount>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#hasUnit"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6130">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Time"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#High_Air_Flow_Alarm">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">High Air Flow Alarm</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Air_Flow_Alarm"/>
    <skos:definition xml:lang="en">An alarm that indicates that the air flow is higher than normal.</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1608"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1609"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1610"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1611"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1612"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Alarm"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Flow"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#High"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4486">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Hot"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Broadcast">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Broadcast</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1936">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Leaving"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b582">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5495">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Chilled"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5730">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Discharge"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2253">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Capacity_Sensor">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Capacity Sensor</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Sensor"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b433"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b434"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b435"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b436"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Capacity"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/Capacity"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Supply_Air_Temperature_Low_Reset_Setpoint">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Supply Air Temperature Low Reset Setpoint</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Supply_Air_Temperature_Reset_Differential_Setpoint"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Temperature_Low_Reset_Setpoint"/>
    <owl:equivalentClass rdf:resource="https://brickschema.org/schema/Brick#Discharge_Air_Temperature_Low_Reset_Setpoint"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6077"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6078"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6079"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6080"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6081"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6082"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6083"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6084"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6085"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Differential"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Discharge"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Low"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Reset"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Supply"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/Temperature"/>
    <brick:hasSubstance rdf:resource="https://brickschema.org/schema/Brick#Supply_Air"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Pump">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Pump</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Water_Differential_Temperature_Sensor">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Water Differential Temperature Sensor</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Water_Temperature_Sensor"/>
    <skos:definition xml:lang="en">Measures the difference in water temperature between an upstream and downstream point in a pipe or conduit</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6704"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6705"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6706"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6707"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6708"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Differential"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <brick:hasQuantity rdf:resource="https://brickschema.org/schema/Brick#Differential_Temperature"/>
    <brick:hasSubstance rdf:resource="https://brickschema.org/schema/Brick#Water"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2628">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3786">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:in rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3787"/>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:minCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:minCount>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#hasUnit"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3457">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2972">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Station"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4837">
    <rdf:first rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Museum</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4838"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3489">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2823">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2659">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Heat"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Horizontal_Fan_Coil_Unit">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Horizontal Fan Coil Unit</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Fan_Coil_Unit"/>
    <owl:equivalentClass rdf:resource="https://brickschema.org/schema/Brick#Duct_Fan_Coil_Unit"/>
    <brick:aliasOf rdf:resource="https://brickschema.org/schema/Brick#Duct_Fan_Coil_Unit"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#currentLevel">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#DatatypeProperty"/>
    <rdfs:label xml:lang="en">currentLevel</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Natural_Gas_Usage_Sensor">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Natural Gas Usage Sensor</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Usage_Sensor"/>
    <skos:definition xml:lang="en">Measures the amount of natural gas that is consumed or used, over some period of time</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2402"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2403"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2404"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2405"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2406"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Gas"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Natural"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Usage"/>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/Volume"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4372">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2952">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Floor"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Air_Static_Pressure_Step_Parameter">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Air Static Pressure Step Parameter</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Static_Pressure_Step_Parameter"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5133"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5134"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5135"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5136"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5137"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5138"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Parameter"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Pressure"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Static"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Step"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Supply_Air_Temperature_Heating_Setpoint">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Supply Air Temperature Heating Setpoint</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Heating_Temperature_Setpoint"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Supply_Air_Temperature_Setpoint"/>
    <owl:equivalentClass rdf:resource="https://brickschema.org/schema/Brick#Discharge_Air_Temperature_Heating_Setpoint"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6061"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6062"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6063"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6064"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6065"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6066"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6067"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Discharge"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Heat"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Supply"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/Temperature"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1237">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Box"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6485">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1037">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Concentration">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Concentration</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3528">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/V-A-HR"/>
    <rdf:rest rdf:resource="http://www.w3.org/1999/02/22-rdf-syntax-ns#nil"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2097">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Distribution"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5770">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Electric_Power_Sensor">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Electric Power Sensor</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Power_Sensor"/>
    <skos:definition xml:lang="en">Measures the amount of instantaneous electric power consumed</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5293"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5294"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5295"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5296"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Electric"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Power"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/ElectricPower"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1655">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Contact">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Contact</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7155">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Discharge"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b397">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Command"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6044">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Static"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7073">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5388">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4311">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Entering"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Off_Status">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Off Status</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Status"/>
    <skos:definition xml:lang="en">Indicates if a control loop, relay or equipment is off</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6400"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6401"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6402"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Off"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Status"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4368">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Proportional"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2475">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Room"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6290">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Differential"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2221">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Medium"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6194">
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6195"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6196"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6197"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6198"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6199"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6200"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Static_Pressure_Step_Parameter">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Static Pressure Step Parameter</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Step_Parameter"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4685"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4686"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4687"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4688"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4689"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Parameter"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Pressure"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Static"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Step"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5320">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Embedded"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2270">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1296">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Flow"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6100">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Discharge"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Medium_Temperature_Hot_Water_Differential_Pressure_Sensor">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Medium Temperature Hot Water Differential Pressure Sensor</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Hot_Water_Differential_Pressure_Sensor"/>
    <skos:definition xml:lang="en">Measures the difference in water pressure between sections of a medium temperature hot water system</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2238"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2239"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2240"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2241"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2242"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2243"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2244"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2245"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Differential"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Hot"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Medium"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Pressure"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <brick:hasQuantity rdf:resource="https://brickschema.org/schema/Brick#Differential_Pressure"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4392">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5450">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Solar_Zenith_Angle_Sensor">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Solar Zenith Angle Sensor</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Angle_Sensor"/>
    <skos:definition xml:lang="en">Measures the zenith angle of the sun</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3018"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3019"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3020"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3021"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3022"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Angle"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Solar"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Zenith"/>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/Angle"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3798">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:in rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3799"/>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:minCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:minCount>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#hasUnit"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#Geotransform">
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Geotransform</rdfs:label>
    <rdfs:comment rdf:datatype="http://www.w3.org/2001/XMLSchema#string">A transform following GDAL's Affine Transform that transforms a local coordinate into a WGS84 coordinate. Created from Ground Control Points (GCP) using GDAL's GCPsToGeotransform method.</rdfs:comment>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#Georeference"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b95"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b96"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b97"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b98"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b99"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b100"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Air_Handler_Unit">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Air Handler Unit</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#HVAC_Equipment"/>
    <owl:equivalentClass rdf:resource="https://brickschema.org/schema/Brick#Air_Handling_Unit"/>
    <skos:definition xml:lang="en">Assembly consisting of sections containing a fan or fans and other necessary equipment to perform one or more of the following functions: circulating, filtration, heating, cooling, heat recovery, humidifying, dehumidifying, and mixing of air. Is usually connected to an air-distribution system.</skos:definition>
    <brick:aliasOf rdf:resource="https://brickschema.org/schema/Brick#Air_Handling_Unit"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Concession">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Concession</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Food_Service_Room"/>
    <owl:deprecated rdf:datatype="http://www.w3.org/2001/XMLSchema#boolean">true</owl:deprecated>
    <skos:definition xml:lang="en">A space to sell food and beverages. Usually embedded in a larger space and does not include a space where people consume their purchases</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b627"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b628"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b629"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b630"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b631"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b632"/>
    <brick:deprecatedInVersion>1.4.0</brick:deprecatedInVersion>
    <brick:deprecationMitigationMessage>Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:FoodHandlingRoom</brick:deprecationMitigationMessage>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Concessions"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Food"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Location"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Room"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Service"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Space"/>
    <brick:isReplacedBy rdf:resource="https://w3id.org/rec#FoodHandlingRoom"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b758">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Imbalance"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2813">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Refrigerant"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Emergency_Power_Off_System_Activated_By_Leak_Detection_System_Status">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Emergency Power Off System Activated By Leak Detection System Status</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Emergency_Power_Off_System_Status"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1056"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1057"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1058"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1059"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1060"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1061"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1062"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1063"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Detection"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Emergency"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Leak"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Off"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Power"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Status"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#System"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Min_Unoccupied_Cooling_Discharge_Air_Flow_Setpoint_Limit">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Min Unoccupied Cooling Discharge Air Flow Setpoint Limit</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Min_Cooling_Supply_Air_Flow_Setpoint_Limit"/>
    <owl:equivalentClass rdf:resource="https://brickschema.org/schema/Brick#Min_Unoccupied_Cooling_Supply_Air_Flow_Setpoint_Limit"/>
    <skos:definition xml:lang="en">A parameter that places a lower bound on the range of permitted values of a Unoccupied_Cooling_Discharge_Air_Flow_Setpoint.</skos:definition>
    <brick:aliasOf rdf:resource="https://brickschema.org/schema/Brick#Min_Unoccupied_Cooling_Supply_Air_Flow_Setpoint_Limit"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Check_Valve">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Check Valve</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Valve"/>
    <skos:definition xml:lang="en">Valve that allows fluid to flow in only one direction, preventing reverse flow.</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4132"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4133"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Check"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Valve"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/1.4/Brick">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Ontology"/>
    <rdfs:label>Brick</rdfs:label>
    <dcterms:creator rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7274"/>
    <dcterms:issued>2016-11-16</dcterms:issued>
    <dcterms:license rdf:resource="https://github.com/BrickSchema/brick/blob/master/LICENSE"/>
    <dcterms:modified>2025-05-01</dcterms:modified>
    <dcterms:publisher rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7276"/>
    <rdfs:isDefinedBy rdf:resource="https://brickschema.org/schema/1.4/Brick"/>
    <rdfs:seeAlso rdf:resource="https://brickschema.org"/>
    <owl:imports rdf:resource="http://data.ashrae.org/bacnet/2020"/>
    <owl:imports rdf:resource="http://qudt.org/3.1.0/vocab/quantitykind"/>
    <owl:imports rdf:resource="http://qudt.org/3.1.0/vocab/unit"/>
    <owl:imports rdf:resource="https://brickschema.org/schema/Brick/ref"/>
    <owl:imports rdf:resource="https://w3id.org/rec/recimports"/>
    <owl:versionInfo>1.4.4</owl:versionInfo>
    <sh:declare rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7277"/>
    <sh:declare rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7278"/>
    <sh:declare rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7279"/>
    <sh:declare rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7280"/>
    <sh:declare rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7281"/>
    <sh:declare rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7282"/>
    <sh:declare rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7283"/>
    <sh:declare rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7284"/>
    <sh:declare rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7285"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#TelecommunicationRoom">
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Telecommunication room</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#CableRoom"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6048">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Parameter"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Cooling_Tower_Fan">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Cooling Tower Fan</rdfs:label>
    <rdfs:seeAlso rdf:resource="https://highperformancehvac.com/cooling-tower-fan/"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Fan"/>
    <skos:definition xml:lang="en">A fan that pulls air through a cooling tower and across the louvers where the water falls to aid in heat exchange by the process of evaporation</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b733"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b734"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b735"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b736"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Cool"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Fan"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Tower"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b236">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Location"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4623">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1830">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1122">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1305">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Exhaust"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6357">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6218">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:in rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6219"/>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:minCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:minCount>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#hasUnit"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2486">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Command"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Differential_Pressure_Load_Shed_Status">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Differential Pressure Load Shed Status</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Load_Shed_Status"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Pressure_Status"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6284"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6285"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6286"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6287"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6288"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6289"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Differential"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Load"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Pressure"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Shed"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Status"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1857">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Lead"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b474">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Chilled"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3211">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Command"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickShape#TiltShape">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#EntityPropertyValue"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/BrickShape#ValueShape"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5064"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5078"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Speed_Reset_Command">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Speed Reset Command</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Reset_Command"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3029"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3030"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3031"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3032"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Command"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Reset"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Speed"/>
    <brick:hasQuantity rdf:resource="https://brickschema.org/schema/Brick#Speed"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3094">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Transfer"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4304">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Hot"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6646">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4071">
    <rdf:first>IrrigationWater</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4072"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickShape#SensorInheritQuantityKind">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3879"/>
    <sh:target rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3880"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Heating_Thermal_Power_Sensor">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Heating Thermal Power Sensor</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Thermal_Power_Sensor"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1603"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1604"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1605"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1606"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1607"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Heat"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Power"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Thermal"/>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/Power"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Leaving_Hot_Water_Temperature_Low_Reset_Setpoint">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Leaving Hot Water Temperature Low Reset Setpoint</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Temperature_Low_Reset_Setpoint"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4494"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4495"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4496"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4497"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4498"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4499"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4500"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4501"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Hot"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Leaving"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Low"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Reset"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/Temperature"/>
    <brick:hasSubstance rdf:resource="https://brickschema.org/schema/Brick#Leaving_Hot_Water"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3345">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4095">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Flow"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5736">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7060">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6987">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Valve"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2191">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Fire_Safety_Equipment">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Fire Safety Equipment</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Equipment"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6842"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6843"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6844"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Fire"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Safety"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1885">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick/ref#BACnetURI">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#DatatypeProperty"/>
    <rdfs:label>BACnetURI</rdfs:label>
    <rdfs:comment>Clause Q.8 BACnet URI scheme: bacnet:// &lt;device&gt; / &lt;object&gt; [ / &lt;property&gt; [ / &lt;index&gt; ]]</rdfs:comment>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5824">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Photovoltaic"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1825">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Outside"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6169">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Variable"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1497">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Gatehouse"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4710">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Thermostat"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6547">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6593">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6833">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3773">
    <sh:message>Relationship between meters is hasSubMeter/isSubMeterOf, not meters/isMeteredBy</sh:message>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#isMeteredBy"/>
    <sh:qualifiedMaxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">0</sh:qualifiedMaxCount>
    <sh:qualifiedValueShape rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3774"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5004">
    <rdf:first>Level 3</rdf:first>
    <rdf:rest rdf:resource="http://www.w3.org/1999/02/22-rdf-syntax-ns#nil"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3131">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Location"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Domestic_Hot_Water_Supply_Temperature_Setpoint">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdfs:label xml:lang="en">Domestic Hot Water Supply Temperature Setpoint</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Supply_Hot_Water_Temperature_Setpoint"/>
    <owl:deprecated rdf:datatype="http://www.w3.org/2001/XMLSchema#boolean">true</owl:deprecated>
    <brick:deprecatedInVersion>1.3.0</brick:deprecatedInVersion>
    <brick:deprecationMitigationMessage>Swapped supply/return for entering/leaving with water-related points</brick:deprecationMitigationMessage>
    <brick:isReplacedBy rdf:resource="https://brickschema.org/schema/Brick#Leaving_Domestic_Hot_Water_Temperature_Setpoint"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2353">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2967">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Status"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4511">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2931">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#LengthObservation">
    <rdf:type rdf:resource="dtmi:dtdl:class:Component"/>
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Length observation</rdfs:label>
    <qudt:hasQuantityKind rdf:resource="http://qudt.org/vocab/quantitykind/Length"/>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#ObservationEvent"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b112"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Zone_Occupied_Load_Shed_Command">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Zone Occupied Load Shed Command</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Occupied_Load_Shed_Command"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3481"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3482"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3483"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3484"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3485"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3486"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Command"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Load"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Occupied"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Shed"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Zone"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5399">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Hot_Water_Baseboard_Radiator">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Hot Water Baseboard Radiator</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Baseboard_Radiator"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Hot_Water_Radiator"/>
    <skos:definition xml:lang="en">Hydronic heating device located at or near the floor</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1670"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1671"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1672"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1673"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1674"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Baseboard"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Hot"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Radiator"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Override">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Override</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6994">
    <rdf:first rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6990"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6995"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Discharge_Air_Dewpoint_Sensor">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Discharge Air Dewpoint Sensor</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Dewpoint_Sensor"/>
    <owl:equivalentClass rdf:resource="https://brickschema.org/schema/Brick#Supply_Air_Dewpoint_Sensor"/>
    <skos:definition xml:lang="en">Measures dewpoint of discharge air</skos:definition>
    <brick:aliasOf rdf:resource="https://brickschema.org/schema/Brick#Supply_Air_Dewpoint_Sensor"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Failure_Alarm">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Failure Alarm</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Alarm"/>
    <skos:definition xml:lang="en">Alarms that indicate the failure of devices, equipment, systems and control loops</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5352"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5353"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5354"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Alarm"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Failure"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Pressurization_Fan">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Pressurization Fan</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Fan"/>
    <skos:definition xml:lang="en">A pressurization fan is a device used to increase and maintain higher air pressure in a specified space compared to its surroundings.</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2742"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2743"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2744"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Fan"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Pressurization"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1709">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2537">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Outside"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Water">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Substance"/>
    <rdfs:label xml:lang="en">Water</rdfs:label>
    <skos:broader rdf:resource="https://brickschema.org/schema/Brick#Liquid"/>
    <skos:definition xml:lang="en">transparent, odorless, tasteless liquid; a compound of hydrogen and oxygen (H2O), containing 11.188% hydrogen and 88.812% oxygen by mass; freezing at 32°F (0°C); boiling near 212°F (100°C).</skos:definition>
    <skos:narrower rdf:resource="https://brickschema.org/schema/Brick#Blowdown_Water"/>
    <skos:narrower rdf:resource="https://brickschema.org/schema/Brick#Bypass_Water"/>
    <skos:narrower rdf:resource="https://brickschema.org/schema/Brick#Chilled_Water"/>
    <skos:narrower rdf:resource="https://brickschema.org/schema/Brick#Collection_Basin_Water"/>
    <skos:narrower rdf:resource="https://brickschema.org/schema/Brick#Condenser_Water"/>
    <skos:narrower rdf:resource="https://brickschema.org/schema/Brick#Deionized_Water"/>
    <skos:narrower rdf:resource="https://brickschema.org/schema/Brick#Domestic_Water"/>
    <skos:narrower rdf:resource="https://brickschema.org/schema/Brick#Entering_Water"/>
    <skos:narrower rdf:resource="https://brickschema.org/schema/Brick#Hot_Water"/>
    <skos:narrower rdf:resource="https://brickschema.org/schema/Brick#Leaving_Water"/>
    <skos:narrower rdf:resource="https://brickschema.org/schema/Brick#Makeup_Water"/>
    <skos:narrower rdf:resource="https://brickschema.org/schema/Brick#Potable_Water"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6954">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6154">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b896">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Outside"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Outside_Air_Temperature_Setpoint">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Outside Air Temperature Setpoint</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Air_Temperature_Setpoint"/>
    <skos:definition xml:lang="en">Sets temperature of outside air</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6793"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6794"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6795"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6796"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6797"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Outside"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/Temperature"/>
    <brick:hasSubstance rdf:resource="https://brickschema.org/schema/Brick#Outside_Air"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Boiler_Command">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Boiler Command</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Command"/>
    <skos:definition xml:lang="en">A command to control a boiler</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b320"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b321"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b322"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Boiler"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Command"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickShape#LevelQuantityShape">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#EntityPropertyValue"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/BrickShape#ValueShape"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3747"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3757"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2301">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Parameter"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6010">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Supply"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Building_Air_Humidity_Setpoint">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Building Air Humidity Setpoint</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Humidity_Setpoint"/>
    <skos:definition xml:lang="en">Setpoint for humidity in a building</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b341"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b342"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b343"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b344"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b345"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Building"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Humidity"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/RelativeHumidity"/>
    <brick:hasSubstance rdf:resource="https://brickschema.org/schema/Brick#Building_Air"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1660">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Box"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#assetTag">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#DatatypeProperty"/>
    <rdfs:label xml:lang="en">assetTag</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2640">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickShape#deprecationShape">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:or rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4010"/>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#deprecation"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4179">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Parameter"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Proportional_Gain_Parameter">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Proportional Gain Parameter</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Gain_Parameter"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5855"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5856"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5857"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5858"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5859"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Gain"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#PID"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Parameter"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Proportional"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6473">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6735">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6792">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1927">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Pressure"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6040">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Discharge"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Lighting_Correlated_Color_Temperature_Command">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Lighting Correlated Color Temperature Command</rdfs:label>
    <rdfs:seeAlso rdf:resource="https://en.wikipedia.org/wiki/Color_temperature#Correlated_color_temperature"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Command"/>
    <skos:definition xml:lang="en">A command to set correlated color temperature (CCT) which is the temperature of the Planckian radiator whose perceived color most closely resembles that of a given stimulus at the same brightness and under specified viewing conditions.</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1972"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1973"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1974"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1975"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1976"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1977"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Color"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Command"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Correlated"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Lighting"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b880">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Disable"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3488">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Load"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3217">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6715">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <skos:definition>The ambient temperature at which the power input was measured</skos:definition>
    <sh:class rdf:resource="https://brickschema.org/schema/BrickShape#TemperatureShape"/>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#ambientTemperatureOfMeasurement"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3803">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:minCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:minCount>
    <sh:or rdf:resource="https://brickschema.org/schema/BrickShape#NumericValue"/>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#value"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6912">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Supply"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b295">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Battery"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6230">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7190">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Handling">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Handling</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2312">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b253">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#System"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2361">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Current"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5678">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Discharge"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#georeference">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#AsymmetricProperty"/>
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#IrreflexiveProperty"/>
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#ObjectProperty"/>
    <rdfs:label xml:lang="en">georeference</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1141">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2878">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Return"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Cooling_Command">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Cooling Command</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Command"/>
    <skos:definition xml:lang="en">Controls the amount of cooling to be delivered (typically as a proportion of total cooling output)</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b693"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b694"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b695"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Command"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Cool"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3378">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Unit"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b24">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:datatype rdf:resource="http://www.w3.org/2001/XMLSchema#float"/>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:name rdf:datatype="http://www.w3.org/2001/XMLSchema#string">rentable area</sh:name>
    <sh:path rdf:resource="https://w3id.org/rec#rentableArea"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5955">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Flow"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1102">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1801">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Induction"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1308">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Parameter"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Fresh_Air_Fan">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdfs:label xml:lang="en">Fresh Air Fan</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Fan"/>
    <owl:deprecated rdf:datatype="http://www.w3.org/2001/XMLSchema#boolean">true</owl:deprecated>
    <brick:deprecatedInVersion>1.3.0</brick:deprecatedInVersion>
    <brick:deprecationMitigationMessage>Fresh Air Fan is deprecated in favor of Outside Fan because the latter is a more accurate representation</brick:deprecationMitigationMessage>
    <brick:isReplacedBy rdf:resource="https://brickschema.org/schema/Brick#Outside_Fan"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3162">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Space"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickShape#EfficiencyShape">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#EntityPropertyValue"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/BrickShape#ValueShape"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6519"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6520"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5647">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Supply"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Alternating_Current_Frequency">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Quantity"/>
    <rdfs:label xml:lang="en">Alternating Current Frequency</rdfs:label>
    <qudt:applicableUnit rdf:resource="http://qudt.org/vocab/unit/GigaHZ"/>
    <qudt:applicableUnit rdf:resource="http://qudt.org/vocab/unit/HZ"/>
    <qudt:applicableUnit rdf:resource="http://qudt.org/vocab/unit/KiloHZ"/>
    <qudt:applicableUnit rdf:resource="http://qudt.org/vocab/unit/MegaHZ"/>
    <qudt:hasDimensionVector rdf:resource="http://qudt.org/vocab/dimensionvector/A0E0L0I0M0H0T-1D0"/>
    <rdfs:isDefinedBy rdf:resource="https://brickschema.org/schema/Brick"/>
    <skos:broader rdf:resource="http://qudt.org/vocab/quantitykind/Frequency"/>
    <skos:definition>The frequency of the oscillations of alternating current</skos:definition>
    <skos:definition xml:lang="en">The frequency of the oscillations of alternating current</skos:definition>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1700">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5196">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Condenser"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Domestic_Hot_Water_Discharge_Temperature_Setpoint">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdfs:label xml:lang="en">Domestic Hot Water Discharge Temperature Setpoint</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Discharge_Hot_Water_Temperature_Setpoint"/>
    <owl:deprecated rdf:datatype="http://www.w3.org/2001/XMLSchema#boolean">true</owl:deprecated>
    <brick:deprecatedInVersion>1.3.0</brick:deprecatedInVersion>
    <brick:deprecationMitigationMessage>Swapped supply/return for entering/leaving with water-related points</brick:deprecationMitigationMessage>
    <brick:isReplacedBy rdf:resource="https://brickschema.org/schema/Brick#Leaving_Domestic_Hot_Water_Temperature_Setpoint"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5657">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Flow"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7070">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1765">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Stop"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5163">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Switch"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4726">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Setpoint">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Setpoint</rdfs:label>
    <rdfs:seeAlso rdf:resource="https://xp20.ashrae.org/terminology/index.php?term=setpoint"/>
    <rdfs:seeAlso>https://xp20.ashrae.org/terminology/index.php?term=setpoint</rdfs:seeAlso>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Point"/>
    <owl:disjointWith rdf:resource="https://brickschema.org/schema/Brick#Alarm"/>
    <owl:disjointWith rdf:resource="https://brickschema.org/schema/Brick#Command"/>
    <owl:disjointWith rdf:resource="https://brickschema.org/schema/Brick#Parameter"/>
    <owl:disjointWith rdf:resource="https://brickschema.org/schema/Brick#Sensor"/>
    <owl:disjointWith rdf:resource="https://brickschema.org/schema/Brick#Status"/>
    <skos:definition xml:lang="en">A Setpoint is an input value at which the desired property is set</skos:definition>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7266"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7267"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7268"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3136">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Differential_Pressure_Sensor">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Differential Pressure Sensor</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Pressure_Sensor"/>
    <skos:definition xml:lang="en">Measures the difference between two applied pressures</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6290"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6291"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6292"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6293"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Differential"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Pressure"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <brick:hasQuantity rdf:resource="https://brickschema.org/schema/Brick#Differential_Pressure"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Array">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Array</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5248">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Outdoor"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2874">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b126">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:class rdf:resource="https://w3id.org/rec#Organization"/>
    <sh:description rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Indicates parthood relations in organizations (e.g., departments of a corporation). Note that membership in an organization is expressed using the Agent.isMemberOf property.</sh:description>
    <sh:name rdf:datatype="http://www.w3.org/2001/XMLSchema#string">is part of</sh:name>
    <sh:nodeKind rdf:resource="http://www.w3.org/ns/shacl#IRI"/>
    <sh:path rdf:resource="https://w3id.org/rec#isPartOf"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6769">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Leaving"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6354">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1277">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Exhaust"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Air_Quality_Sensor">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Air Quality Sensor</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Sensor"/>
    <skos:definition xml:lang="en">A sensor which provides a measure of air quality</skos:definition>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7117"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7118"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7119"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7120"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7121"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Quality"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/DimensionlessRatio"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#PointEvent">
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Point event</rdfs:label>
    <rdfs:comment rdf:datatype="http://www.w3.org/2001/XMLSchema#string">An event emanating from or targeting a Point; e.g., an individual Observation from a Sensor point, or an Actuation sent to a Command point. In other terms, the Points indicate the capability of some Space or Equipment to emit or accept data, while this class represents those actual data messages. Note that in most non-trivially sized systems, these events are not stored in the knowledge graph itself, but are rather forwarded to some C&amp;C system or time series database.</rdfs:comment>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#Event"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Modbus_Controller">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Modbus Controller</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Controller"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4541"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4542"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4543"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Controller"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Modbus"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2244">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4487">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Leaving"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2272">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Command"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2026">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Low"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3472">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Zone"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6971">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Reset"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7008">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3628">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/IN_HG"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3629"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4682">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Pressure"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b544">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Chilled"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3699">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:minCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:minCount>
    <sh:or rdf:resource="https://brickschema.org/schema/BrickShape#NumericValue"/>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#value"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Stack">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Stack</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b661">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Condenser"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4035">
    <rdf:first rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Light</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4036"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7189">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2966">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Run"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2030">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Differential"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6752">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4703">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Step"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4740">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Zone"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4859">
    <rdf:first rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Prison/Incarceration</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4860"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6001">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3663">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/PicoPA"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3664"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3415">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1569">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Fire_Zone">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Fire Zone</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Zone"/>
    <owl:deprecated rdf:datatype="http://www.w3.org/2001/XMLSchema#boolean">true</owl:deprecated>
    <skos:definition xml:lang="en">A logical subdivision of a building that is monitored for fire; may also have a classification for the type of fire hazard that can occur</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1438"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1439"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1440"/>
    <brick:deprecatedInVersion>1.4.0</brick:deprecatedInVersion>
    <brick:deprecationMitigationMessage>Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:ServiceEntrance</brick:deprecationMitigationMessage>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Fire"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Location"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Zone"/>
    <brick:isReplacedBy rdf:resource="https://w3id.org/rec#ServiceEntrance"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2738">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Hot"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5862">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Panel"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Heating_Discharge_Air_Flow_Setpoint">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Heating Discharge Air Flow Setpoint</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Supply_Air_Flow_Setpoint"/>
    <owl:equivalentClass rdf:resource="https://brickschema.org/schema/Brick#Heating_Supply_Air_Flow_Setpoint"/>
    <skos:definition xml:lang="en">Sets discharge air flow for heating</skos:definition>
    <brick:aliasOf rdf:resource="https://brickschema.org/schema/Brick#Heating_Supply_Air_Flow_Setpoint"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5498">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3005">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Fire"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5052">
    <rdf:first rdf:datatype="http://www.w3.org/2001/XMLSchema#string">ABC</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5053"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2578">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Blind_Group">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Blind Group</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Shading_System"/>
    <skos:definition xml:lang="en">A group of Blinds commonly attached to a single controller.</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b316"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b317"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b318"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b319"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Blind"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Group"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Shade"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#System"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1036">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Generator"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Matter">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Matter</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Smoke">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Smoke</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2744">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Pressurization"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1489">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Regulator"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2106">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Room"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b246">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Automatic"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4275">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b420">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Load_Shed_Differential_Pressure_Setpoint">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Load Shed Differential Pressure Setpoint</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Differential_Pressure_Setpoint"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Load_Shed_Setpoint"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4509"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4510"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4511"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4512"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4513"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4514"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Differential"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Load"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Pressure"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Shed"/>
    <brick:hasQuantity rdf:resource="https://brickschema.org/schema/Brick#Differential_Pressure"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2189">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Limit"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2086">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3915">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:minCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:minCount>
    <sh:or rdf:resource="https://brickschema.org/schema/BrickShape#NumericValue"/>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#value"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4294">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Emergency_Power_Off_System">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Emergency Power Off System</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Safety_System"/>
    <skos:definition xml:lang="en">A system that can power down a single piece of equipment or a single system from a single point</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1044"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1045"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1046"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1047"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Emergency"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Off"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Power"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#System"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Parking_Level">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Parking Level</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Floor"/>
    <owl:deprecated rdf:datatype="http://www.w3.org/2001/XMLSchema#boolean">true</owl:deprecated>
    <skos:definition xml:lang="en">A floor of a parking structure</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2667"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2668"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2669"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2670"/>
    <brick:deprecatedInVersion>1.4.1</brick:deprecatedInVersion>
    <brick:deprecationMitigationMessage>Brick location classes are being phased out in favor of RealEstateCore classes. There is not yet a replacement in REC for Parking_Level</brick:deprecationMitigationMessage>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Floor"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Level"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Location"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Parking"/>
    <brick:isReplacedBy rdf:resource="https://w3id.org/rec#Level"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Temperature_Alarm">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Temperature Alarm</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Alarm"/>
    <skos:definition xml:lang="en">An alarm that indicates the off-normal conditions associated with temperature.</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6689"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6690"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6691"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Alarm"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3185">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Usage"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b98">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:datatype rdf:resource="http://www.w3.org/2001/XMLSchema#double"/>
    <sh:description rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Value will be zero if the local coordinate system is north-aligned.</sh:description>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:name rdf:datatype="http://www.w3.org/2001/XMLSchema#string">x rotational scale factor</sh:name>
    <sh:path rdf:resource="https://w3id.org/rec#xRotationalScaleFactor"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1163">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickShape#VolumeShape">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#EntityPropertyValue"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/BrickShape#ValueShape"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5080"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5083"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b725">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Cool"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5577">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4599">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Fan"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2000">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Room"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1081">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Differential"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick/ref#ifcGlobalID">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#DatatypeProperty"/>
    <rdfs:label>ifcGlobalID</rdfs:label>
    <skos:definition>The IFC Global ID of the entity</skos:definition>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5863">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#RC"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3650">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/KIP_F-PER-IN2"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3651"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Zone_Air_Conditioning_Mode_Status">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Zone Air Conditioning Mode Status</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Mode_Status"/>
    <skos:definition xml:lang="en">Indicates the mode of AC for a zone</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3451"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3452"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3453"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3454"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3455"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3456"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Conditioning"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Mode"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Status"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Zone"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5142">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5523">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6857">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#PID"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Effective_Return_Air_Temperature_Setpoint">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Effective Return Air Temperature Setpoint</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Effective_Air_Temperature_Setpoint"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Return_Air_Temperature_Setpoint"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b982"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b983"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b984"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b985"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b986"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b987"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b988"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Effective"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Heat"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Return"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/Temperature"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2438">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Coil">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Coil</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Heat_Exchanger"/>
    <skos:definition xml:lang="en">Cooling or heating element made of pipe or tube that may or may not be finned and formed into helical or serpentine shape (ASHRAE Dictionary)</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5188"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5189"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Coil"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Position_Command">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Position Command</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Command"/>
    <skos:definition xml:lang="en">Controls or reports the position of some object</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5827"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5828"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5829"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Command"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Position"/>
    <brick:hasQuantity rdf:resource="https://brickschema.org/schema/Brick#Position"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2006">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Status"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b108">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:description rdf:datatype="http://www.w3.org/2001/XMLSchema#string">The object (e.g., property, equipment, etc) that this a lease of.</sh:description>
    <sh:minCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:minCount>
    <sh:name rdf:datatype="http://www.w3.org/2001/XMLSchema#string">lease of</sh:name>
    <sh:nodeKind rdf:resource="http://www.w3.org/ns/shacl#IRI"/>
    <sh:path rdf:resource="https://w3id.org/rec#leaseOf"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b843">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Bypass"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2199">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Speed"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2904">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2616">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Overridden"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4211">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Electric"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3492">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Zone"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6046">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Max_Occupied_Heating_Supply_Air_Flow_Setpoint_Limit">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Max Occupied Heating Supply Air Flow Setpoint Limit</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Max_Heating_Supply_Air_Flow_Setpoint_Limit"/>
    <owl:equivalentClass rdf:resource="https://brickschema.org/schema/Brick#Max_Occupied_Heating_Discharge_Air_Flow_Setpoint_Limit"/>
    <skos:definition xml:lang="en">A parameter that places an upper bound on the range of permitted values of a Occupied_Heating_Supply_Air_Flow_Setpoint.</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5613"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5614"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5615"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5616"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5617"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5618"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5619"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5620"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5621"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5622"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5623"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Discharge"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Flow"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Heat"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Limit"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Max"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Occupied"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Parameter"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Supply"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Protect">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Protect</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b254">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Tint"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Supply_Water_Flow_Sensor">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdfs:label xml:lang="en">Supply Water Flow Sensor</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Water_Flow_Sensor"/>
    <owl:deprecated rdf:datatype="http://www.w3.org/2001/XMLSchema#boolean">true</owl:deprecated>
    <brick:deprecatedInVersion>1.3.0</brick:deprecatedInVersion>
    <brick:deprecationMitigationMessage>Swapped supply/return for entering/leaving with water-related points</brick:deprecationMitigationMessage>
    <brick:isReplacedBy rdf:resource="https://brickschema.org/schema/Brick#Leaving_Water_Flow_Sensor"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b356">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2251">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Min_Heating_Discharge_Air_Flow_Setpoint_Limit">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Min Heating Discharge Air Flow Setpoint Limit</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Min_Air_Flow_Setpoint_Limit"/>
    <owl:equivalentClass rdf:resource="https://brickschema.org/schema/Brick#Min_Heating_Supply_Air_Flow_Setpoint_Limit"/>
    <skos:definition xml:lang="en">A parameter that places a lower bound on the range of permitted values of a Heating_Discharge_Air_Flow_Setpoint.</skos:definition>
    <brick:aliasOf rdf:resource="https://brickschema.org/schema/Brick#Min_Heating_Supply_Air_Flow_Setpoint_Limit"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Meidcal">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Meidcal</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Standby_Glycool_Unit_On_Off_Status">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Standby Glycool Unit On Off Status</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Standby_Unit_On_Off_Status"/>
    <skos:definition xml:lang="en">Indicates the on/off status of a standby glycool unit</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3066"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3067"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3068"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3069"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3070"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3071"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3072"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Glycool"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Off"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#On"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Standby"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Status"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Unit"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4023">
    <rdf:first rdf:datatype="http://www.w3.org/2001/XMLSchema#string">DCElec</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4024"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Dual_Duct_Air_Handling_Unit">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Dual Duct Air Handling Unit</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Air_Handling_Unit"/>
    <owl:equivalentClass rdf:resource="https://brickschema.org/schema/Brick#DDAHU"/>
    <skos:definition xml:lang="en">An air handling unit that contains hot and cold decks to supply heating and cooling to a building</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5274"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5275"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5276"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5277"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#AHU"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#DDAHU"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Dual"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Mechanical_Room">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Mechanical Room</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Service_Room"/>
    <owl:deprecated rdf:datatype="http://www.w3.org/2001/XMLSchema#boolean">true</owl:deprecated>
    <skos:definition xml:lang="en">A class of service rooms where mechanical equipment (HVAC) operates</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4524"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4525"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4526"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4527"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4528"/>
    <brick:deprecatedInVersion>1.4.0</brick:deprecatedInVersion>
    <brick:deprecationMitigationMessage>Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:UtilitiesRoom</brick:deprecationMitigationMessage>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Location"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Mechanical"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Room"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Service"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Space"/>
    <brick:isReplacedBy rdf:resource="https://w3id.org/rec#UtilitiesRoom"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6477">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Step"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3104">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#On"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7102">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Heat_Wheel_VFD">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Heat Wheel VFD</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Variable_Frequency_Drive"/>
    <skos:definition xml:lang="en">A VFD that drives a heat wheel</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1583"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1584"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1585"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1586"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Heat"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#VFD"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Wheel"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1064">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Button"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Weather_Station">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Weather Station</rdfs:label>
    <rdfs:seeAlso rdf:resource="https://bedes.lbl.gov/bedes-online/weather-station"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Equipment"/>
    <skos:definition xml:lang="en">A dedicated weather measurement station</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3436"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3437"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3438"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Station"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Weather"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3846">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:in rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3847"/>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:minCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:minCount>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#hasUnit"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6338">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Condensing"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7097">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2416">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Command"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6796">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Condenser_Water">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Substance"/>
    <rdfs:label xml:lang="en">Condenser Water</rdfs:label>
    <skos:broader rdf:resource="https://brickschema.org/schema/Brick#Water"/>
    <skos:definition xml:lang="en">Water used used to remove heat through condensation</skos:definition>
    <skos:narrower rdf:resource="https://brickschema.org/schema/Brick#Entering_Condenser_Water"/>
    <skos:narrower rdf:resource="https://brickschema.org/schema/Brick#Leaving_Condenser_Water"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4582">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1238">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Environment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Frequency_Sensor">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Frequency Sensor</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Sensor"/>
    <skos:definition xml:lang="en">Measures the frequency of a phenomenon or aspect of a phenomenon, e.g. the frequency of a fan turning</skos:definition>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4402"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4403"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4404"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4405"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Frequency"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/Frequency"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5407">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#weight">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#DatatypeProperty"/>
    <rdfs:label xml:lang="en">weight</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b437">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Fixed"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2721">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Filter"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Temperature_Alarm_Sensitivity_Parameter">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Temperature Alarm Sensitivity Parameter</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Alarm_Sensitivity_Parameter"/>
    <skos:definition xml:lang="en">A parameter indicates the sensitivity to activate a temperature alarm.</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3168"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3169"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3170"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3171"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3172"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Alarm"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Parameter"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Sensitivity"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1950">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4857">
    <rdf:first rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Police Station</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4858"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6974">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Low"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b674">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Valve"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1944">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6415">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Solar"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6516">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Zone"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Dc">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Dc</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Unoccupied_Mode_Status">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Unoccupied Mode Status</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Mode_Status"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6153"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6154"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6155"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6156"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Mode"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Status"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Unoccupied"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Daylight">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Daylight</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3648">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/HectoPA"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3649"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#Entrance">
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Entrance</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#Room"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7287">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Room"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1919">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Time"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Refrigerant_Level_Sensor">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Refrigerant Level Sensor</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Sensor"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2810"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2811"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2812"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2813"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2814"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Level"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Refrigerant"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <brick:hasQuantity rdf:resource="https://brickschema.org/schema/Brick#Level"/>
    <brick:hasSubstance rdf:resource="https://brickschema.org/schema/Brick#Refrigerant"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Domestic_Hot_Water_Circulator_Pump">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Domestic Hot Water Circulator Pump</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Hot_Water_Circulator_Pump"/>
    <skos:definition xml:lang="en">Used to move domestic hot water in a closed circuit, ensuring continuous flow.</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b910"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b911"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b912"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b913"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b914"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b915"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Circulator"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Domestic"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Hot"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Pump"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b605">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Collection"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5689">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Flow"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b990">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Effective"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3372">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Wall"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#CO2_Level_Sensor">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">CO2 Level Sensor</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#CO2_Sensor"/>
    <skos:definition xml:lang="en">Measures the concentration of CO2 in air</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4123"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4124"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4125"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4126"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#CO2"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Level"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <brick:hasQuantity rdf:resource="https://brickschema.org/schema/Brick#CO2_Concentration"/>
    <brick:hasSubstance rdf:resource="https://brickschema.org/schema/Brick#Air"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2859">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#CO"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2722">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Low_Supply_Air_Temperature_Alarm">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Low Supply Air Temperature Alarm</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Low_Temperature_Alarm"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Supply_Air_Temperature_Alarm"/>
    <owl:equivalentClass rdf:resource="https://brickschema.org/schema/Brick#Low_Discharge_Air_Temperature_Alarm"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5584"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5585"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5586"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5587"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5588"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5589"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5590"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Alarm"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Discharge"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Low"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Supply"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5122">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4693">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1624">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Humidity"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5014">
    <rdf:first rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Wireless</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5015"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3292">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Unoccupied"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4130">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Camera"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Radioactivity_Concentration">
    <owl:deprecated rdf:datatype="http://www.w3.org/2001/XMLSchema#boolean">true</owl:deprecated>
    <brick:deprecatedInVersion>1.4.4</brick:deprecatedInVersion>
    <brick:deprecationMitigationMessage>Brick-defined quantity 'Radioactivity_Concentration' is deprecated.</brick:deprecationMitigationMessage>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6483">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1152">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3844">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:minCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:minCount>
    <sh:or rdf:resource="https://brickschema.org/schema/BrickShape#NumericValue"/>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#value"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Standby_Load_Shed_Command">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Standby Load Shed Command</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Load_Shed_Command"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4670"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4671"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4672"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4673"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4674"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Command"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Load"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Shed"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Standby"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b283">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Heat_Exchanger_Discharge_Water_Temperature_Sensor">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdfs:label xml:lang="en">Heat Exchanger Discharge Water Temperature Sensor</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Water_Temperature_Sensor"/>
    <owl:deprecated rdf:datatype="http://www.w3.org/2001/XMLSchema#boolean">true</owl:deprecated>
    <brick:deprecatedInVersion>1.3.0</brick:deprecatedInVersion>
    <brick:deprecationMitigationMessage>Swapped supply/return for entering/leaving with water-related points</brick:deprecationMitigationMessage>
    <brick:isReplacedBy rdf:resource="https://brickschema.org/schema/Brick#Heat_Exchanger_Leaving_Water_Temperature_Sensor"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b559">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Enable"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5082">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/M3"/>
    <rdf:rest rdf:resource="http://www.w3.org/1999/02/22-rdf-syntax-ns#nil"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5127">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4046">
    <rdf:first rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Steam</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4047"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b37">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:datatype rdf:resource="http://www.w3.org/2001/XMLSchema#date"/>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:name rdf:datatype="http://www.w3.org/2001/XMLSchema#string">turnover date</sh:name>
    <sh:path rdf:resource="https://w3id.org/rec#turnoverDate"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1204">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Alarm"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5945">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4067">
    <rdf:first>Gasoline</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4068"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4482">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Reset"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7205">
    <sh:class rdf:resource="https://brickschema.org/schema/Brick#Equipment"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5532">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6939">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Deadband"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Usage_Sensor">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Usage Sensor</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Sensor"/>
    <skos:definition xml:lang="en">Measures the amount of some substance that is consumed or used, over some period of time</skos:definition>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6692"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6693"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6694"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6695"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Usage"/>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/Dimensionless"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Solar_Irradiance_Sensor">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Solar Irradiance Sensor</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Sensor"/>
    <skos:definition xml:lang="en">Measures solar irradiance levels for photovoltaic systems</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4655"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4656"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4657"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4658"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Irradiance"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Solar"/>
    <brick:hasQuantity rdf:resource="https://brickschema.org/schema/Brick#Solar_Irradiance"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4584">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Target"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Chilled_Water_Coil">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Chilled Water Coil</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Cooling_Coil"/>
    <skos:definition xml:lang="en">A cooling element made of pipe or tube that removes heat from equipment, machines or airflows that is filled with chilled water.</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b469"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b470"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b471"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b472"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b473"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Chilled"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Coil"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Cool"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b779">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Command"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Supply_Chilled_Water">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Substance"/>
    <owl:deprecated rdf:datatype="http://www.w3.org/2001/XMLSchema#boolean">true</owl:deprecated>
    <skos:broader rdf:resource="https://brickschema.org/schema/Brick#Chilled_Water"/>
    <brick:deprecatedInVersion>1.3.0</brick:deprecatedInVersion>
    <brick:deprecationMitigationMessage>Swapped supply/return for entering/leaving with water-related points</brick:deprecationMitigationMessage>
    <brick:isReplacedBy rdf:resource="https://brickschema.org/schema/Brick#Leaving_Chilled_Water"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1821">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Filter"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b187">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Room"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2113">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6501">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Level"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2423">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5162">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4684">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Static"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3932">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/ARCMIN"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3933"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1256">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Location"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#hasTag">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#AsymmetricProperty"/>
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#IrreflexiveProperty"/>
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#ObjectProperty"/>
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Relationship"/>
    <rdfs:label xml:lang="en">Has tag</rdfs:label>
    <owl:inverseOf rdf:resource="https://brickschema.org/schema/Brick#isTagOf"/>
    <skos:definition xml:lang="en">The subject has the given tag</skos:definition>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3599">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/PicoPA"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3600"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Unoccupied_Humidity_Setpoint">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Unoccupied Humidity Setpoint</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Humidity_Setpoint"/>
    <skos:definition xml:lang="en">Target humidity level when the location is unoccupied.</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3293"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3294"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3295"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3296"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Humidity"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Unoccupied"/>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/RelativeHumidity"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#TVOC">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">TVOC</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Air_Plenum">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Air Plenum</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#HVAC_Equipment"/>
    <skos:definition xml:lang="en">A component of the HVAC the receives air from the air handling unit or room to distribute or exhaust to or from the building</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6229"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6230"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6231"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Plenum"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3712">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:in rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3713"/>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:minCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:minCount>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#hasUnit"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4571">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#RecreationalRoom">
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Recreational room</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#Room"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Relay">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Relay</rdfs:label>
    <rdfs:seeAlso rdf:resource="https://en.wikipedia.org/wiki/Relay"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Equipment"/>
    <skos:definition xml:lang="en">an electrically operated switch</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2828"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2829"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Relay"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5011">
    <rdf:first rdf:datatype="http://www.w3.org/2001/XMLSchema#string">CHAdeMO</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5012"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2526">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#CO"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b639">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Exchanger"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4686">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Pressurization">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Pressurization</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7000">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <skos:definition>The ambient temperature at which the current input was measured</skos:definition>
    <sh:class rdf:resource="https://brickschema.org/schema/BrickShape#TemperatureShape"/>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#ambientTemperatureOfMeasurement"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Chilled_Water_Pump">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Chilled Water Pump</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Water_Pump"/>
    <skos:definition xml:lang="en">A pump that performs work on chilled water; typically part of a chilled water system</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5184"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5185"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5186"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5187"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Chilled"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Pump"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b338">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Media"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4108">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Bulb"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Lounge">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Lounge</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Common_Space"/>
    <owl:deprecated rdf:datatype="http://www.w3.org/2001/XMLSchema#boolean">true</owl:deprecated>
    <skos:definition xml:lang="en">A room for lesiure activities or relaxing</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4520"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4521"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4522"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4523"/>
    <brick:deprecatedInVersion>1.4.0</brick:deprecatedInVersion>
    <brick:deprecationMitigationMessage>Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:Lounge</brick:deprecationMitigationMessage>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Common"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Location"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Lounge"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Space"/>
    <brick:isReplacedBy rdf:resource="https://w3id.org/rec#Lounge"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Occupied_Cooling_Discharge_Air_Flow_Setpoint">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Occupied Cooling Discharge Air Flow Setpoint</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Cooling_Discharge_Air_Flow_Setpoint"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Cooling_Supply_Air_Flow_Setpoint"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Occupied_Supply_Air_Flow_Setpoint"/>
    <owl:equivalentClass rdf:resource="https://brickschema.org/schema/Brick#Occupied_Cooling_Supply_Air_Flow_Setpoint"/>
    <skos:definition xml:lang="en">Sets discharge air flow for cooling when occupied</skos:definition>
    <brick:aliasOf rdf:resource="https://brickschema.org/schema/Brick#Occupied_Cooling_Supply_Air_Flow_Setpoint"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b701">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Cooling"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6294">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Differential"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Entering_Chilled_Water">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Substance"/>
    <rdfs:label xml:lang="en">Entering Chilled Water</rdfs:label>
    <skos:broader rdf:resource="https://brickschema.org/schema/Brick#Chilled_Water"/>
    <skos:broader rdf:resource="https://brickschema.org/schema/Brick#Entering_Water"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1870">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Leaving"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b56">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:class rdf:resource="https://w3id.org/rec#BuildingElement"/>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:name rdf:datatype="http://www.w3.org/2001/XMLSchema#string">is part of</sh:name>
    <sh:nodeKind rdf:resource="http://www.w3.org/ns/shacl#IRI"/>
    <sh:path rdf:resource="https://w3id.org/rec#isPartOf"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1134">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b501">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Load"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b671">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1409">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Station"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b390">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b412">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Alarm"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5502">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Flow"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5615">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Flow"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5409">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Heat"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3386">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Solar_Azimuth_Angle_Sensor">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Solar Azimuth Angle Sensor</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Angle_Sensor"/>
    <skos:definition xml:lang="en">Measures the azimuth angle of the sun</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3012"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3013"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3014"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3015"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3016"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Angle"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Azimuth"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Solar"/>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/Angle"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b603">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Alarm"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickShape#metersShape">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:or rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5106"/>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#meters"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4102">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#createdBy">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#AsymmetricProperty"/>
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#IrreflexiveProperty"/>
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#ObjectProperty"/>
    <rdfs:label xml:lang="en">createdBy</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7302">
    <rdf:first rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7300"/>
    <rdf:rest rdf:resource="http://www.w3.org/1999/02/22-rdf-syntax-ns#nil"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2642">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Level"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#MultiPurposeRoom">
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Multi-purpose room</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#Room"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#LockerRoom">
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Locker room</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#Room"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Position">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Quantity"/>
    <rdfs:label xml:lang="en">Position</rdfs:label>
    <qudt:applicableUnit rdf:resource="http://qudt.org/vocab/unit/PERCENT"/>
    <qudt:hasDimensionVector rdf:resource="http://qudt.org/vocab/dimensionvector/A0E0L0I0M0H0T0D1"/>
    <rdfs:isDefinedBy rdf:resource="https://brickschema.org/schema/Brick"/>
    <skos:broader rdf:resource="http://qudt.org/vocab/quantitykind/Dimensionless"/>
    <skos:definition>The fraction of the full range of motion</skos:definition>
    <skos:definition xml:lang="en">The fraction of the full range of motion</skos:definition>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Average_Heating_Demand_Sensor">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Average Heating Demand Sensor</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Heating_Demand_Sensor"/>
    <skos:definition xml:lang="en">Measures the average power consumed by a heating process as the amount of power consumed over some interval</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b274"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b275"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b276"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b277"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b278"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Average"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Demand"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Heat"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/Power"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1653">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#High"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Media_Production_Room">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Media Production Room</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Media_Room"/>
    <owl:deprecated rdf:datatype="http://www.w3.org/2001/XMLSchema#boolean">true</owl:deprecated>
    <skos:definition xml:lang="en">A enclosed space used by media professionals for the production of media</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2214"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2215"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2216"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2217"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2218"/>
    <brick:deprecatedInVersion>1.4.1</brick:deprecatedInVersion>
    <brick:deprecationMitigationMessage>Brick location classes are being phased out in favor of RealEstateCore classes. There is not yet a replacement in REC for Media_Production_Room</brick:deprecationMitigationMessage>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Location"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Media"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Production"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Room"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Space"/>
    <brick:isReplacedBy rdf:resource="https://w3id.org/rec#RecordingRoom"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5264">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Location"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7290">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3256">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Underfloor"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#TorqueObservation">
    <rdf:type rdf:resource="dtmi:dtdl:class:Component"/>
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Torque observation</rdfs:label>
    <qudt:hasQuantityKind rdf:resource="http://qudt.org/vocab/quantitykind/Torque"/>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#ObservationEvent"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b174"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6737">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3450">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Workshop"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2285">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Min"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b916">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Differential"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5841">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b267">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b379">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5536">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1804">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Information"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1923">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Leaving"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5509">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b342">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Building"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b696">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Cool"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7232">
    <sh:class rdf:resource="https://brickschema.org/schema/Brick#Equipment"/>
    <sh:message>Instances of Point cannot be Equipment.</sh:message>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#Furniture">
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Furniture</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#Asset"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Valve_Position_Sensor">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Valve Position Sensor</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Position_Sensor"/>
    <skos:definition xml:lang="en">Measures the current position of a valve in terms of the percent of fully open</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3327"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3328"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3329"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3330"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Position"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Valve"/>
    <brick:hasQuantity rdf:resource="https://brickschema.org/schema/Brick#Position"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Refrigeration">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Refrigeration</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b602">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5315">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Location"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1617">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Alarm"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Baseboard_Radiator">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Baseboard Radiator</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Radiator"/>
    <skos:definition xml:lang="en">Steam, hydronic, or electric heating device located at or near the floor.</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6240"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6241"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6242"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Baseboard"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Radiator"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6026">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Static"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6978">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1811">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Surface"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2190">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Max"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#ICT_Rack">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">ICT Rack</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#ICT_Equipment"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4459"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4460"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4461"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#ICT"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Rack"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6443">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4653">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2535">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#PeopleCountSensorEquipment">
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">People Count Sensor</rdfs:label>
    <rdfs:comment rdf:datatype="http://www.w3.org/2001/XMLSchema#string">People count sensor.</rdfs:comment>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#SensorEquipment"/>
    <owl:deprecated rdf:datatype="http://www.w3.org/2001/XMLSchema#boolean">true</owl:deprecated>
    <brick:deprecatedInVersion>1.4.0</brick:deprecatedInVersion>
    <brick:deprecationMitigationMessage>REC ICT classes are being phased out in favor of Brick classes. For a replacement, consider brick:People_Count_Sensor_Equipment</brick:deprecationMitigationMessage>
    <brick:isReplacedBy rdf:resource="https://brickschema.org/schema/Brick#People_Count_Sensor_Equipment"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Video_Intercom">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Video Intercom</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Intercom_Equipment"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3351"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3352"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3353"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3354"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Intercom"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Security"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Video"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5773">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1914">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Leaving"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1398">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Control"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3347">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Ventilation"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Air_Flow_Alarm">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Air Flow Alarm</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Air_Alarm"/>
    <skos:definition xml:lang="en">An alarm related to air flow.</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6225"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6226"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6227"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6228"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Alarm"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Flow"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6776">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b710">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#relatedTo">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#AsymmetricProperty"/>
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#IrreflexiveProperty"/>
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#ObjectProperty"/>
    <rdfs:label xml:lang="en">relatedTo</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6333">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5936">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3771">
    <sh:message>Relationship between meters is hasSubMeter/isSubMeterOf, not meters/isMeteredBy</sh:message>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#meters"/>
    <sh:qualifiedMaxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">0</sh:qualifiedMaxCount>
    <sh:qualifiedValueShape rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3772"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5856">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#PID"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1598">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Heat"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5835">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Power"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3328">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Position"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Cooling">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Cooling</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#panelArea">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#ObjectProperty"/>
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#EntityProperty"/>
    <rdfs:label xml:lang="en">Panel area</rdfs:label>
    <rdfs:subPropertyOf rdf:resource="https://brickschema.org/schema/Brick#area"/>
    <skos:definition>Surface area of a panel, such as a PV panel</skos:definition>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5709">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Parameter"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1056">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Detection"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3385">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Cool"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Water_Usage_Sensor">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Water Usage Sensor</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Usage_Sensor"/>
    <skos:definition xml:lang="en">Measures the amount of water that is consumed, over some period of time</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4751"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4752"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4753"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4754"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Usage"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/Volume"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5358">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Differential"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Entering_Water_Differential_Pressure_Proportional_Band_Parameter">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Entering Water Differential Pressure Proportional Band Parameter</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Differential_Pressure_Proportional_Band"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1190"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1191"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1192"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1193"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1194"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1195"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1196"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1197"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1198"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Band"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Differential"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Entering"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#PID"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Parameter"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Pressure"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Proportional"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b228">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Delay"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4059">
    <rdf:first>CondenserWater</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4060"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Gas_System">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Gas System</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#System"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1495"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1496"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Gas"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#System"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6224">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7182">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b533">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1389">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b321">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Command"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1639">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1297">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Integral"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2474">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Min_Heating_Supply_Air_Flow_Setpoint_Limit">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Min Heating Supply Air Flow Setpoint Limit</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Min_Air_Flow_Setpoint_Limit"/>
    <owl:equivalentClass rdf:resource="https://brickschema.org/schema/Brick#Min_Heating_Discharge_Air_Flow_Setpoint_Limit"/>
    <skos:definition xml:lang="en">A parameter that places a lower bound on the range of permitted values of a Heating_Supply_Air_Flow_Setpoint.</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6896"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6897"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6898"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6899"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6900"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6901"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6902"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6903"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6904"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6905"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Discharge"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Flow"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Heat"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Limit"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Min"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Parameter"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Supply"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Router">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Router</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6203">
    <rdf:first rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6194"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6204"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1864">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Lead"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4809">
    <rdf:first rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Convenience Store without Gas Station</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4810"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#Chair">
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Chair</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#Furniture"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2730">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Preheat"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5954">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Discharge"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Grease_Interceptor">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Grease Interceptor</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Separation_Tank"/>
    <skos:definition xml:lang="en">A larger, more industrial version of a grease trap designed to handle higher volumes of wastewater and more efficiently separate grease and fats.</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1506"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1507"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1508"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Tank"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Waste"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5656">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Discharge"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2615">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Off"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4142">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Chilled"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6672">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Pressure"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4644">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6967">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Supply"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b318">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Shade"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6253">
    <rdf:first rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6248"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6254"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Heat_Wheel">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Heat Wheel</rdfs:label>
    <rdfs:seeAlso rdf:resource="https://en.wikipedia.org/wiki/Thermal_wheel"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Heat_Exchanger"/>
    <skos:definition xml:lang="en">A rotary heat exchanger positioned within the supply and exhaust air streams of an air handling system in order to recover heat energy</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1580"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1581"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1582"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Heat"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Wheel"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Reheat_Valve">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Reheat Valve</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Heating_Valve"/>
    <skos:definition xml:lang="en">A valve that controls air temperature by modulating the amount of hot water flowing through a reheat coil</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2824"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2825"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2826"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2827"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Heat"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Reheat"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Valve"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3782">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/PPB"/>
    <rdf:rest rdf:resource="http://www.w3.org/1999/02/22-rdf-syntax-ns#nil"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4389">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Fan"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b615">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Basin"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4408">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6024">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Supply_Air_Velocity_Pressure_Sensor">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Supply Air Velocity Pressure Sensor</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Air_Velocity_Pressure_Sensor"/>
    <owl:equivalentClass rdf:resource="https://brickschema.org/schema/Brick#Discharge_Air_Velocity_Pressure_Sensor"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6093"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6094"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6095"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6096"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6097"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6098"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6099"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Discharge"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Pressure"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Supply"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Velocity"/>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/DynamicPressure"/>
    <brick:hasSubstance rdf:resource="https://brickschema.org/schema/Brick#Discharge_Air"/>
    <brick:hasSubstance rdf:resource="https://brickschema.org/schema/Brick#Supply_Air"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6239">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Velocity"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4005">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/MicroRAD"/>
    <rdf:rest rdf:resource="http://www.w3.org/1999/02/22-rdf-syntax-ns#nil"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5338">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b134">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:minCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:minCount>
    <sh:name rdf:datatype="http://www.w3.org/2001/XMLSchema#string">includes</sh:name>
    <sh:nodeKind rdf:resource="http://www.w3.org/ns/shacl#IRI"/>
    <sh:path rdf:resource="https://w3id.org/rec#includes"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Building_Meter">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Building Meter</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Meter"/>
    <skos:definition xml:lang="en">A meter that measures usage or consumption of some media for a whole building</skos:definition>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6821"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6822"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6823"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6824"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Building"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Meter"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3251">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Underfloor"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#AngularAccelerationObservation">
    <rdf:type rdf:resource="dtmi:dtdl:class:Component"/>
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Angular acceleration observation</rdfs:label>
    <qudt:hasQuantityKind rdf:resource="http://qudt.org/vocab/quantitykind/AngularAcceleration"/>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#ObservationEvent"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b8"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1330">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Pressure"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5306">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Port"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1127">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1286">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1251">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Even"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4253">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Entering"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#Partition">
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Partition</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#BarrierAsset"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1933">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Fuel_Oil">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Substance"/>
    <rdfs:label xml:lang="en">Fuel Oil</rdfs:label>
    <skos:broader rdf:resource="https://brickschema.org/schema/Brick#Oil"/>
    <skos:definition xml:lang="en">Petroleum based oil burned for energy</skos:definition>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5550">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Fault">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Fault</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Thermal">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Thermal</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2425">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Occupancy"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b708">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Source"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Discharge_Chilled_Water_Temperature_Setpoint">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdfs:label xml:lang="en">Discharge Chilled Water Temperature Setpoint</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Chilled_Water_Temperature_Setpoint"/>
    <owl:deprecated rdf:datatype="http://www.w3.org/2001/XMLSchema#boolean">true</owl:deprecated>
    <brick:deprecatedInVersion>1.3.0</brick:deprecatedInVersion>
    <brick:deprecationMitigationMessage>Swapped supply/return for entering/leaving with water-related points</brick:deprecationMitigationMessage>
    <brick:isReplacedBy rdf:resource="https://brickschema.org/schema/Brick#Leaving_Chilled_Water_Temperature_Setpoint"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Auditorium">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Auditorium</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Common_Space"/>
    <owl:deprecated rdf:datatype="http://www.w3.org/2001/XMLSchema#boolean">true</owl:deprecated>
    <skos:definition xml:lang="en">A space for performances or larger gatherings</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b238"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b239"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b240"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b241"/>
    <brick:deprecatedInVersion>1.4.0</brick:deprecatedInVersion>
    <brick:deprecationMitigationMessage>Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:Auditorium</brick:deprecationMitigationMessage>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Auditorium"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Common"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Location"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Space"/>
    <brick:isReplacedBy rdf:resource="https://w3id.org/rec#Auditorium"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2058">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Alarm"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Status">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Status</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Point"/>
    <owl:disjointWith rdf:resource="https://brickschema.org/schema/Brick#Alarm"/>
    <owl:disjointWith rdf:resource="https://brickschema.org/schema/Brick#Command"/>
    <owl:disjointWith rdf:resource="https://brickschema.org/schema/Brick#Parameter"/>
    <owl:disjointWith rdf:resource="https://brickschema.org/schema/Brick#Sensor"/>
    <owl:disjointWith rdf:resource="https://brickschema.org/schema/Brick#Setpoint"/>
    <skos:definition xml:lang="en">A Status is input point that reports the current operating mode, state, position, or condition of an item. Statuses are observations and should be considered 'read-only'</skos:definition>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7335"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7336"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7337"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Status"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2725">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Command"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1118">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Entering"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1670">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Baseboard"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5024">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:in rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5025"/>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:minCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:minCount>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#value"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1212">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6062">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Discharge"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6241">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7125">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3519">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:minCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:minCount>
    <sh:or rdf:resource="https://brickschema.org/schema/BrickShape#NumericValue"/>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#value"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3454">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6081">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3408">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6624">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Leaving"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1895">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2384">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6406">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Space"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6285">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Load"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4680">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Unit"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Relief_Fan">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Relief Fan</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Fan"/>
    <skos:definition xml:lang="en">A fan that is a component of a Relief Air System, ensuring building doesn't become over-pressurised</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2836"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2837"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2838"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Fan"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Relief"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Auditorium">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Auditorium</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1778">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#PM10_Concentration">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Quantity"/>
    <rdfs:label xml:lang="en">PM10 Concentration</rdfs:label>
    <qudt:applicableUnit rdf:resource="http://qudt.org/vocab/unit/MicroGM-PER-M3"/>
    <qudt:applicableUnit rdf:resource="http://qudt.org/vocab/unit/PPB"/>
    <qudt:applicableUnit rdf:resource="http://qudt.org/vocab/unit/PPM"/>
    <qudt:hasDimensionVector rdf:resource="http://qudt.org/vocab/dimensionvector/A0E0L0I0M0H0T0D1"/>
    <rdfs:isDefinedBy rdf:resource="https://brickschema.org/schema/Brick"/>
    <skos:broader rdf:resource="https://brickschema.org/schema/Brick#Air_Quality"/>
    <skos:definition>The concentration of particulates with diameter of 10 microns or less in air</skos:definition>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b848">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Differential"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1165">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Entering"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1171">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3381">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Room"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1145">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Stage_Riser">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Stage Riser</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Furniture"/>
    <owl:deprecated rdf:datatype="http://www.w3.org/2001/XMLSchema#boolean">true</owl:deprecated>
    <skos:definition xml:lang="en">A low platform in a space or on a stage</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3042"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3043"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3044"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3045"/>
    <brick:deprecatedInVersion>1.4.1</brick:deprecatedInVersion>
    <brick:deprecationMitigationMessage>Brick location classes are being phased out in favor of RealEstateCore classes. There is not yet a replacement in REC for Stage_Riser</brick:deprecationMitigationMessage>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Furniture"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Riser"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Stage"/>
    <brick:isReplacedBy rdf:resource="https://w3id.org/rec#Room"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2754">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Off"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6968">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b138">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:datatype rdf:resource="http://www.w3.org/2001/XMLSchema#string"/>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:name rdf:datatype="http://www.w3.org/2001/XMLSchema#string">region</sh:name>
    <sh:path rdf:resource="https://w3id.org/rec#region"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b49">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:class rdf:resource="https://w3id.org/rec#Asset"/>
    <sh:name rdf:datatype="http://www.w3.org/2001/XMLSchema#string">has part</sh:name>
    <sh:nodeKind rdf:resource="http://www.w3.org/ns/shacl#IRI"/>
    <sh:path rdf:resource="https://w3id.org/rec#hasPart"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1877">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Hot"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2888">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Return"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Cooling_Start_Stop_Status">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Cooling Start Stop Status</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Start_Stop_Status"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b725"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b726"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b727"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b728"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b729"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Cool"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Start"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Status"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Stop"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2969">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3913">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:minCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:minCount>
    <sh:or rdf:resource="https://brickschema.org/schema/BrickShape#NumericValue"/>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#value"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2286">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Parameter"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5991">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Integral"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2343">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b111">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:class rdf:resource="https://w3id.org/rec#Lease"/>
    <sh:description rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Indicates the lease(s) that this contract regulates the conditions of.</sh:description>
    <sh:name rdf:datatype="http://www.w3.org/2001/XMLSchema#string">regulates</sh:name>
    <sh:nodeKind rdf:resource="http://www.w3.org/ns/shacl#IRI"/>
    <sh:path rdf:resource="https://w3id.org/rec#regulates"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3475">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#MAU">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">MAU</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Air_Handling_Unit"/>
    <owl:equivalentClass rdf:resource="https://brickschema.org/schema/Brick#Makeup_Air_Unit"/>
    <skos:definition xml:lang="en">See Makeup_Air_Unit</skos:definition>
    <brick:aliasOf rdf:resource="https://brickschema.org/schema/Brick#Makeup_Air_Unit"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b154">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:class rdf:resource="https://w3id.org/rec#Agent"/>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:name rdf:datatype="http://www.w3.org/2001/XMLSchema#string">acknowledged by</sh:name>
    <sh:nodeKind rdf:resource="http://www.w3.org/ns/shacl#IRI"/>
    <sh:path rdf:resource="https://w3id.org/rec#acknowledgedBy"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#DisabledToilet">
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Disabled toilet</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#PersonalHygiene"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6561">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Chiller"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Air_Flow_Loss_Alarm">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Air Flow Loss Alarm</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Air_Flow_Alarm"/>
    <skos:definition xml:lang="en">An alarm that indicates loss in air flow.</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b220"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b221"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b222"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b223"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b224"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Alarm"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Flow"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Loss"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3110">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Valve"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5932">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Differential"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6229">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7175">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5263">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Frame"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3789">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:minCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:minCount>
    <sh:or rdf:resource="https://brickschema.org/schema/BrickShape#NumericValue"/>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#value"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#ratedMaximumCurrentInput">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#ObjectProperty"/>
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#EntityProperty"/>
    <rdfs:label xml:lang="en">Rated maximum current input</rdfs:label>
    <rdfs:subPropertyOf rdf:resource="https://brickschema.org/schema/Brick#ratedCurrentInput"/>
    <skos:definition>The maximum current that can be input to the entity</skos:definition>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2260">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2314">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Speed"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Entering_Water_Temperature_Alarm">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Entering Water Temperature Alarm</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Water_Temperature_Alarm"/>
    <skos:definition xml:lang="en">An alarm that indicates the off-normal conditions associated with temperature of the entering water.</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1204"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1205"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1206"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1207"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1208"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Alarm"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Entering"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3477">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Zone"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4774">
    <rdf:first>max</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4775"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6794">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Outside"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Min_Cooling_Supply_Air_Flow_Setpoint_Limit">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Min Cooling Supply Air Flow Setpoint Limit</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Min_Air_Flow_Setpoint_Limit"/>
    <owl:equivalentClass rdf:resource="https://brickschema.org/schema/Brick#Min_Cooling_Discharge_Air_Flow_Setpoint_Limit"/>
    <skos:definition xml:lang="en">A parameter that places a lower bound on the range of permitted values of a Cooling_Supply_Air_Flow_Setpoint.</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6886"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6887"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6888"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6889"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6890"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6891"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6892"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6893"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6894"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6895"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Cool"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Discharge"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Flow"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Limit"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Min"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Parameter"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Supply"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Air_Pressure_Sensor">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Air Pressure Sensor</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Pressure_Sensor"/>
    <skos:definition xml:lang="en">Measures the pressure of the surrounding air.</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4098"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4099"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4100"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4101"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Pressure"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/Pressure"/>
    <brick:hasSubstance rdf:resource="https://brickschema.org/schema/Brick#Air"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3448">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Room"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2445">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Mode"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b337">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Location"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2342">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Mixed"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Flow_Sensor">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Flow Sensor</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Sensor"/>
    <skos:definition xml:lang="en">Measures the rate of flow of some substance</skos:definition>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6326"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6327"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6328"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6329"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Flow"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/VolumeFlowRate"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2979">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Schedule"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4340">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2319">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Freeze_Status">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Freeze Status</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Status"/>
    <skos:definition xml:lang="en">Indicates if a substance contained within a vessel has frozen</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1461"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1462"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1463"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Freeze"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Status"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1678">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Pump"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3233">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Tunnel"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4717">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Water_Cooled_Chiller">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Water Cooled Chiller</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Chiller"/>
    <skos:definition xml:lang="en">A chiller system using water in the heat exchange process, employed in industrial or commercial facilities for cooling</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3405"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3406"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3407"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3408"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Chiller"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Cooled"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3102">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Command"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6288">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Shed"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1089">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Hot_Water_Loop">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Hot Water Loop</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Water_Loop"/>
    <skos:definition xml:lang="en">A collection of equipment that transport and regulate hot water among each other</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1731"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1732"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1733"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Hot"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Loop"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2799">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Reactive"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7081">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3666">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/CentiM_HG_0DEG_C"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3667"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1255">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Exercise"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2042">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2467">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2590">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Cubicle">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Cubicle</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Office"/>
    <owl:deprecated rdf:datatype="http://www.w3.org/2001/XMLSchema#boolean">true</owl:deprecated>
    <skos:definition xml:lang="en">A smaller space set aside for an individual, but not with a door and without full-height walls</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b752"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b753"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b754"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b755"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b756"/>
    <brick:deprecatedInVersion>1.4.0</brick:deprecatedInVersion>
    <brick:deprecationMitigationMessage>Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:Workspace perhaps with a rec:Desk</brick:deprecationMitigationMessage>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Cubicle"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Location"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Office"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Room"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Space"/>
    <brick:isReplacedBy rdf:resource="https://w3id.org/rec#Workspace"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2297">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Flow"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b691">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Room"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1522">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Materials"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4725">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7055">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Flow"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Liquid_CO2">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Substance"/>
    <rdfs:label xml:lang="en">Liquid CO2</rdfs:label>
    <skos:broader rdf:resource="https://brickschema.org/schema/Brick#Liquid"/>
    <skos:definition xml:lang="en">Carbon Dioxide in the liquid phase</skos:definition>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6532">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/DEG_F"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6533"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6439">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Command"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Supply_Air_Temperature_High_Reset_Setpoint">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Supply Air Temperature High Reset Setpoint</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Supply_Air_Temperature_Reset_Differential_Setpoint"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Temperature_High_Reset_Setpoint"/>
    <owl:equivalentClass rdf:resource="https://brickschema.org/schema/Brick#Discharge_Air_Temperature_High_Reset_Setpoint"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6068"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6069"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6070"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6071"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6072"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6073"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6074"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6075"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6076"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Differential"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Discharge"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#High"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Reset"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Supply"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/Temperature"/>
    <brick:hasSubstance rdf:resource="https://brickschema.org/schema/Brick#Supply_Air"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5822">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Output"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Potable_Water">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Substance"/>
    <rdfs:label xml:lang="en">Potable Water</rdfs:label>
    <skos:broader rdf:resource="https://brickschema.org/schema/Brick#Water"/>
    <skos:definition xml:lang="en">Water that is safe to drink</skos:definition>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4418">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Generation"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4523">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Space"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b417">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#CO2"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1486">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Gas"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1912">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Differential"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b529">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Chilled"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3780">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:in rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3781"/>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:minCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:minCount>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#hasUnit"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6634">
    <sh:or rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6637"/>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#hasPart"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4987">
    <rdf:first rdf:resource="http://www.w3.org/1999/02/22-rdf-syntax-ns#type"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4988"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Supply_Air_Static_Pressure_Step_Parameter">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Supply Air Static Pressure Step Parameter</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Air_Static_Pressure_Step_Parameter"/>
    <owl:equivalentClass rdf:resource="https://brickschema.org/schema/Brick#Discharge_Air_Static_Pressure_Step_Parameter"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6046"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6047"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6048"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6049"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6050"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6051"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6052"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6053"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Discharge"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Parameter"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Pressure"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Static"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Step"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Supply"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3080">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5207">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1680">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Coil"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2771">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Hot"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Occupancy">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Occupancy</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5996">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Leaving_Hot_Water_Flow_Sensor">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Leaving Hot Water Flow Sensor</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Hot_Water_Flow_Sensor"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Leaving_Water_Flow_Sensor"/>
    <skos:definition xml:lang="en">Measures the rate of flow of hot leaving water</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5540"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5541"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5542"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5543"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5544"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5545"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Flow"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Hot"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Leaving"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/VolumeFlowRate"/>
    <brick:hasSubstance rdf:resource="https://brickschema.org/schema/Brick#Leaving_Hot_Water"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b276">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Heat"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Cassette_Fan_Coil_Unit">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Cassette Fan Coil Unit</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Fan_Coil_Unit"/>
    <skos:definition xml:lang="en">A type of fan coil unit installed within the ceiling void, typically using a cassette for air delivery</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b442"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b443"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b444"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b445"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b446"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b447"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b448"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Cassette"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Ceiling"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Coil"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#FCU"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Fan"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Unit"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4145">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Pressure"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1908">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Heating_Command">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Heating Command</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Command"/>
    <skos:definition xml:lang="en">Controls the amount of heating to be delivered (typically as a proportion of total heating output)</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1587"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1588"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1589"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Command"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Heat"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2999">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Location"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6307">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:class rdf:resource="https://w3id.org/rec#TimeSpanObservation"/>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:name>last known value</sh:name>
    <sh:nodeKind rdf:resource="http://www.w3.org/ns/shacl#IRI"/>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#lastKnownValue"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3769">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#SPARQLRule"/>
    <sh:construct>
        CONSTRUCT {
            $this rdf:type ?metertype .
        } WHERE {
            $this rdf:type/rdfs:subClassOf* brick:Meter .
            $this brick:hasSubstance ?substance .
            ?metertype brick:hasSubstance ?substance .
            FILTER NOT EXISTS {
                $this rdf:type/rdf:subClassOf* brick:Building_Meter
            }
            MINUS {
                ?metertype rdfs:subClassOf* brick:Building_Meter .
            }
        }
        </sh:construct>
    <sh:prefixes rdf:resource="https://brickschema.org/schema/1.4/Brick"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Bus_Riser">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Bus Riser</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Electrical_Equipment"/>
    <skos:definition xml:lang="en">Bus Risers are commonly fed from a switchgear and rise up through a series of floors to the main power distribution source for each floor.</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b384"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b385"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Riser"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Hub">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Hub</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#CloakRoom">
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Cloak room</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#Room"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Max_Discharge_Air_Temperature_Setpoint_Limit">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Max Discharge Air Temperature Setpoint Limit</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Max_Temperature_Setpoint_Limit"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Supply_Air_Temperature_Setpoint_Limit"/>
    <owl:equivalentClass rdf:resource="https://brickschema.org/schema/Brick#Max_Supply_Air_Temperature_Setpoint_Limit"/>
    <skos:definition xml:lang="en">A parameter that places an upper bound on the range of permitted values of a Discharge_Air_Temperature_Setpoint.</skos:definition>
    <brick:aliasOf rdf:resource="https://brickschema.org/schema/Brick#Max_Supply_Air_Temperature_Setpoint_Limit"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6898">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Flow"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1379">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#deprecationMitigationRule">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#AsymmetricProperty"/>
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#IrreflexiveProperty"/>
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#ObjectProperty"/>
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Relationship"/>
    <rdfs:label xml:lang="en">deprecationMitigationRule</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Noncondensing">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Noncondensing</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1797">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Illuminance"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2459">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1340">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b513">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Pressure"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Coldest">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Coldest</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4230">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
