    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Run_Request_Status">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Run Request Status</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Run_Status"/>
    <skos:definition xml:lang="en">Indicates if a request has been filed to start a device or equipment</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2964"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2965"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2966"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2967"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Request"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Run"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Status"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2081">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Driver"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3602">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/IN_HG_60DEG_F"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3603"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Metering">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Metering</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3905">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/M-PER-HR"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3906"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b336">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Broadcast"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b825">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Deionised_Water_Level_Sensor">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Deionised Water Level Sensor</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Water_Level_Sensor"/>
    <skos:definition xml:lang="en">Measures the height/level of deionised water in some container</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b812"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b813"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b814"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b815"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b816"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Deionised"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Level"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <brick:hasQuantity rdf:resource="https://brickschema.org/schema/Brick#Level"/>
    <brick:hasSubstance rdf:resource="https://brickschema.org/schema/Brick#Deionized_Water"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1012">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Modulating"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4614">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Matter"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5345">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2127">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Majlis"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2082">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickShape#hasmeasuredModuleConversionEfficiencyShape">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <rdfs:label xml:lang="en">has Measured module conversion efficiency property</rdfs:label>
    <sh:node rdf:resource="https://brickschema.org/schema/BrickShape#EfficiencyShape"/>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#measuredModuleConversionEfficiency"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Max_Air_Flow_Setpoint_Limit">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Max Air Flow Setpoint Limit</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Air_Flow_Setpoint_Limit"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Max_Limit"/>
    <skos:definition xml:lang="en">A parameter that places an upper bound on the range of permitted values of a Air_Flow_Setpoint.</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6779"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6780"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6781"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6782"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6783"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6784"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6785"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Flow"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Limit"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Max"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Parameter"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Ammonia_Concentration">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Quantity"/>
    <rdfs:label xml:lang="en">Ammonia Concentration</rdfs:label>
    <qudt:applicableUnit rdf:resource="http://qudt.org/vocab/unit/PPB"/>
    <qudt:applicableUnit rdf:resource="http://qudt.org/vocab/unit/PPM"/>
    <qudt:hasDimensionVector rdf:resource="http://qudt.org/vocab/dimensionvector/A0E0L0I0M0H0T0D1"/>
    <rdfs:isDefinedBy rdf:resource="https://brickschema.org/schema/Brick"/>
    <skos:broader rdf:resource="http://qudt.org/vocab/quantitykind/DimensionlessRatio"/>
    <skos:broader rdf:resource="https://brickschema.org/schema/Brick#Air_Quality"/>
    <skos:definition>The concentration of Ammonia in a medium</skos:definition>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#isMemberOf">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#AsymmetricProperty"/>
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#IrreflexiveProperty"/>
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#ObjectProperty"/>
    <rdfs:label xml:lang="en">isMemberOf</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b109">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:class rdf:resource="https://w3id.org/rec#Agent"/>
    <sh:description rdf:datatype="http://www.w3.org/2001/XMLSchema#string">The agent leasing some leasable object, i.e., the user of the asset.</sh:description>
    <sh:minCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:minCount>
    <sh:name rdf:datatype="http://www.w3.org/2001/XMLSchema#string">leasee</sh:name>
    <sh:nodeKind rdf:resource="http://www.w3.org/ns/shacl#IRI"/>
    <sh:path rdf:resource="https://w3id.org/rec#leasee"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6108">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Differential"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2052">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1665">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Box"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5999">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#PID"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b505">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Shed"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4496">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Low"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Air_Alarm">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Air Alarm</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Alarm"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6535"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6536"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6537"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Alarm"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4733">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Unoccupied"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5050">
    <rdf:first rdf:datatype="http://www.w3.org/2001/XMLSchema#string">BC</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5051"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Relief">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Relief</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Return_Air_Enthalpy_Sensor">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Return Air Enthalpy Sensor</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Air_Enthalpy_Sensor"/>
    <skos:definition xml:lang="en">Measures the total heat content of return air</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2880"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2881"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2882"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2883"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2884"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Enthalpy"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Return"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/Enthalpy"/>
    <brick:hasSubstance rdf:resource="https://brickschema.org/schema/Brick#Return_Air"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1979">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Correlated"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1270">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5217">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7049">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Relative"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Static_Pressure_Setpoint">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Static Pressure Setpoint</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Pressure_Setpoint"/>
    <skos:definition xml:lang="en">Sets static pressure</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7100"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7101"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7102"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7103"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Pressure"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Static"/>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/StaticPressure"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6202">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <skos:definition>Clause Q.8 BACnet URI scheme: bacnet:// &lt;device&gt; / &lt;object&gt; [ / &lt;property&gt; [ / &lt;index&gt; ]]</skos:definition>
    <sh:datatype rdf:resource="http://www.w3.org/2001/XMLSchema#string"/>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick/ref#BACnetURI"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2566">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickShape#hastiltShape">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <rdfs:label xml:lang="en">has Tilt property</rdfs:label>
    <sh:node rdf:resource="https://brickschema.org/schema/BrickShape#TiltShape"/>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#tilt"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1227">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1378">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Pressure"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1978">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Color"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Outside_Air_Temperature_Low_Reset_Setpoint">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Outside Air Temperature Low Reset Setpoint</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Temperature_Low_Reset_Setpoint"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2579"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2580"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2581"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2582"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2583"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2584"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2585"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Low"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Outside"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Reset"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/Temperature"/>
    <brick:hasSubstance rdf:resource="https://brickschema.org/schema/Brick#Outside_Air"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4704">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Break_Room">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Break Room</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Room"/>
    <owl:deprecated rdf:datatype="http://www.w3.org/2001/XMLSchema#boolean">true</owl:deprecated>
    <owl:equivalentClass rdf:resource="https://brickschema.org/schema/Brick#Breakroom"/>
    <skos:definition xml:lang="en">A space for people to relax while not working</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5173"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5174"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5175"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5176"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5177"/>
    <brick:deprecatedInVersion>1.4.0</brick:deprecatedInVersion>
    <brick:deprecationMitigationMessage>Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:StaffRoom</brick:deprecationMitigationMessage>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Break"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Breakroom"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Location"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Room"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Space"/>
    <brick:isReplacedBy rdf:resource="https://w3id.org/rec#StaffRoom"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6872">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Parameter"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1242">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickShape#Radiant_TemperatureQuantityShape">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#EntityPropertyValue"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/BrickShape#ValueShape"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3858"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3859"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7035">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5419">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Discharge"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Discharge_Air_Smoke_Detection_Alarm">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Discharge Air Smoke Detection Alarm</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Air_Alarm"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Smoke_Detection_Alarm"/>
    <owl:equivalentClass rdf:resource="https://brickschema.org/schema/Brick#Supply_Air_Smoke_Detection_Alarm"/>
    <brick:aliasOf rdf:resource="https://brickschema.org/schema/Brick#Supply_Air_Smoke_Detection_Alarm"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7295">
    <rdf:first rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7292"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7296"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5491">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1097">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Hot"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Direct_Expansion_Cooling_Coil">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Direct Expansion Cooling Coil</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Cooling_Coil"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b860"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b861"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b862"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b863"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b864"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Coil"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Cool"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Direct"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Expansion"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6678">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5977">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Humidity"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1744">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Energy"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6374">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Load"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3908">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/M-PER-SEC"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3909"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2893">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Outside_Air_Grains_Sensor">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Outside Air Grains Sensor</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Air_Grains_Sensor"/>
    <skos:definition xml:lang="en">Measures the mass of water vapor in outside air</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2550"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2551"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2552"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2553"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2554"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Grains"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Outside"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <brick:hasQuantity rdf:resource="https://brickschema.org/schema/Brick#GrainsOfMoisture"/>
    <brick:hasSubstance rdf:resource="https://brickschema.org/schema/Brick#Outside_Air"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#constructedBy">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#AsymmetricProperty"/>
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#IrreflexiveProperty"/>
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#ObjectProperty"/>
    <rdfs:label xml:lang="en">constructedBy</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4875">
    <rdf:first rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Swimming Pool</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4876"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3267">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Deadband"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4551">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6888">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Discharge"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3076">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4426">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Cooling_Demand_Sensor">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Cooling Demand Sensor</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Demand_Sensor"/>
    <skos:definition xml:lang="en">Measures the amount of power consumed by a cooling process; typically found by multiplying the tonnage of a unit (e.g. RTU) by the efficiency rating in kW/ton</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4161"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4162"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4163"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4164"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Cool"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Demand"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/Power"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Duration">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Duration</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3592">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/MilliBAR"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3593"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b811">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4662">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Thermal"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6746">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Zone"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#leasee">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#AsymmetricProperty"/>
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#IrreflexiveProperty"/>
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#ObjectProperty"/>
    <rdfs:label xml:lang="en">leasee</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Leaving_Water_Temperature_Setpoint">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Leaving Water Temperature Setpoint</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Water_Temperature_Setpoint"/>
    <skos:definition xml:lang="en">Sets temperature of leaving water</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6861"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6862"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6863"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6864"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6865"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Leaving"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/Temperature"/>
    <brick:hasSubstance rdf:resource="https://brickschema.org/schema/Brick#Leaving_Water"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Formaldehyde_Level_Sensor">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Formaldehyde Level Sensor</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Air_Quality_Sensor"/>
    <skos:definition xml:lang="en">Measures the concentration of formaldehyde in air</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1457"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1458"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1459"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1460"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Formaldehyde"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Level"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <brick:hasQuantity rdf:resource="https://brickschema.org/schema/Brick#Formaldehyde_Concentration"/>
    <brick:hasSubstance rdf:resource="https://brickschema.org/schema/Brick#Air"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5383">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4810">
    <rdf:first rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Convention Center</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4811"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Transfer_Switch">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Transfer Switch</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Switchgear"/>
    <skos:definition xml:lang="en">An electrical switch that switches a load between two (or more) sources.</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6134"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6135"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6136"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Switch"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Transfer"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6022">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#PID"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Radiant">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Radiant</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5969">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Flow"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6732">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Cold_Deck">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Cold Deck</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#HVAC_Equipment"/>
    <skos:definition xml:lang="en">Part of a dual duct air handling unit that supplies cooling to a building</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4154"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4155"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4156"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Cold"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Deck"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b807">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Conductivity"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Differential_Setpoint">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Differential Setpoint</rdfs:label>
    <rdfs:seeAlso rdf:resource="https://xp20.ashrae.org/terminology/index.php?term=setpoint"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Setpoint"/>
    <skos:definition xml:lang="en">A type of Setpoints that is related to the difference between two measurements</skos:definition>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/Dimensionless"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Reset_Setpoint">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Reset Setpoint</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Setpoint"/>
    <skos:definition xml:lang="en">Setpoints used in reset strategies</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6656"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6657"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6658"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Reset"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/Dimensionless"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Time_Parameter">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Time Parameter</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#PID_Parameter"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6125"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6126"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6127"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Parameter"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Time"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2455">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Heat"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2392">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Gas"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3019">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4812">
    <rdf:first rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Data Center</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4813"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b147">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:datatype rdf:resource="http://www.w3.org/2001/XMLSchema#double"/>
    <sh:name rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Wi-Fi Signal Strength</sh:name>
    <sh:path rdf:resource="https://w3id.org/rec#wifiSignalStrength"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Zone_Air_Temperature_Setpoint">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdfs:label xml:lang="en">Zone Air Temperature Setpoint</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Air_Temperature_Setpoint"/>
    <owl:deprecated rdf:datatype="http://www.w3.org/2001/XMLSchema#boolean">true</owl:deprecated>
    <skos:definition xml:lang="en">Sets temperature of zone air</skos:definition>
    <brick:deprecatedInVersion>1.3.0</brick:deprecatedInVersion>
    <brick:deprecationMitigationMessage>The class 'Zone_Air_Temperature_Setpoint' is deprecated in favor of more explicit class names to distinguish target and cooling/heating setpoints.</brick:deprecationMitigationMessage>
    <brick:isReplacedBy rdf:resource="https://brickschema.org/schema/Brick#Target_Zone_Air_Temperature_Setpoint"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#AED">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">AED</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Safety_Equipment"/>
    <owl:equivalentClass rdf:resource="https://brickschema.org/schema/Brick#Automated_External_Defibrillator"/>
    <brick:aliasOf rdf:resource="https://brickschema.org/schema/Brick#Automated_External_Defibrillator"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3405">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Chiller"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5352">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Alarm"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2399">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7309">
    <sh:class rdf:resource="https://brickschema.org/schema/Brick#Point"/>
    <sh:message>Instances of Equipment cannot be Points.</sh:message>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b586">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Location"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4545">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Motion"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3020">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2598">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Entering_Water_Pressure_Sensor">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Entering Water Pressure Sensor</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Water_Pressure_Sensor"/>
    <skos:definition xml:lang="en">Measures the water pressure at the entry point of a system.</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1199"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1200"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1201"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1202"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1203"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Entering"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Pressure"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/Pressure"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickShape#hasratedMinimumVoltageInputShape">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <rdfs:label xml:lang="en">has Rated minimum voltage input property</rdfs:label>
    <sh:node rdf:resource="https://brickschema.org/schema/BrickShape#VoltageQuantityShape"/>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#ratedMinimumVoltageInput"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1796">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#DeskLamp">
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Desk lamp</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#Lamp"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Condenser_Water_Loop">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Condenser Water Loop</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Water_Loop"/>
    <skos:definition xml:lang="en">A collection of equipment that transport and regulate condenser water among each other</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b666"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b667"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b668"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Condenser"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Loop"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Automated_External_Defibrillator">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Automated External Defibrillator</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Safety_Equipment"/>
    <owl:equivalentClass rdf:resource="https://brickschema.org/schema/Brick#AED"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5157"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5158"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5159"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5160"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#AED"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Defibrillator"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Safety"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7254">
    <sh:class rdf:resource="https://brickschema.org/schema/Brick#Location"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Reversing_Valve">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Reversing Valve</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Refrigerant_Valve"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2943"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2944"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2945"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2946"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2947"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Gas"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Liquid"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Refrigerant"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Reversing"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Valve"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Condensing_Unit">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Condensing Unit</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#HVAC_Equipment"/>
    <skos:definition xml:lang="en">An outdoor HVAC unit that typically condenses refrigerant from gas to liquid, integral to the refrigeration cycle. It comprises a condenser coil, compressor, fan, and potentially a reversing valve in heat pump applications.</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6568"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6569"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6570"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6571"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Condenser"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Condensing"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Unit"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6788">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Limit"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b142">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:class rdf:resource="https://w3id.org/rec#Architecture"/>
    <sh:minCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:minCount>
    <sh:name rdf:datatype="http://www.w3.org/2001/XMLSchema#string">includes</sh:name>
    <sh:nodeKind rdf:resource="http://www.w3.org/ns/shacl#IRI"/>
    <sh:path rdf:resource="https://w3id.org/rec#includes"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Drive_Ready_Status">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Drive Ready Status</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Status"/>
    <skos:definition xml:lang="en">Indicates if a hard drive or other storage device is ready to be used, e.g. in the context of RAID</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b958"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b959"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b960"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b961"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Drive"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Ready"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Status"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2620">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Overridden"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Return_Heating_Valve">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Return Heating Valve</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Heating_Valve"/>
    <skos:definition xml:lang="en">A valve installed on the return side of a heat exchanger</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2939"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2940"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2941"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2942"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Heat"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Return"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Valve"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5854">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Valve"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Solar_Irradiance">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Quantity"/>
    <rdfs:label xml:lang="en">Solar Irradiance</rdfs:label>
    <qudt:applicableUnit rdf:resource="http://qudt.org/vocab/unit/W-PER-M2"/>
    <qudt:hasDimensionVector rdf:resource="http://qudt.org/vocab/dimensionvector/A0E0L0I0M1H0T-3D0"/>
    <rdfs:isDefinedBy rdf:resource="https://brickschema.org/schema/Brick"/>
    <skos:broader rdf:resource="http://qudt.org/vocab/quantitykind/Irradiance"/>
    <skos:definition xml:lang="en">The power per unit area of solar electromagnetic radiation incident on a surface</skos:definition>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b599">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Collection"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5673">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5916">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Steam"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6235">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4908">
    <rdf:first>Food Service</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4909"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2682">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Demand"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4209">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2050">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Voltage">
    <owl:deprecated rdf:datatype="http://www.w3.org/2001/XMLSchema#boolean">true</owl:deprecated>
    <brick:deprecatedInVersion>1.4.4</brick:deprecatedInVersion>
    <brick:deprecationMitigationMessage>Brick-defined quantity 'Voltage' is deprecated. Use the equivalent QUDT quantity 'qudt:QuantityKind/Voltage' directly.</brick:deprecationMitigationMessage>
    <brick:isReplacedBy rdf:resource="http://qudt.org/vocab/quantitykind/Voltage"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b909">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Flow"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#LaboratoryWet">
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Laboratory (wet)</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#Laboratory"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7141">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Chilled_Water_Discharge_Flow_Setpoint">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdfs:label xml:lang="en">Chilled Water Discharge Flow Setpoint</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Chilled_Water_Flow_Setpoint"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Discharge_Water_Flow_Setpoint"/>
    <owl:deprecated rdf:datatype="http://www.w3.org/2001/XMLSchema#boolean">true</owl:deprecated>
    <brick:deprecatedInVersion>1.3.0</brick:deprecatedInVersion>
    <brick:deprecationMitigationMessage>Swapped supply/return for entering/leaving with water-related points</brick:deprecationMitigationMessage>
    <brick:isReplacedBy rdf:resource="https://brickschema.org/schema/Brick#Leaving_Chilled_Water_Flow_Setpoint"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6268">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Controller"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b907">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Displacement"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3490">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Shed"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Generation_Sensor">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Generation Sensor</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Sensor"/>
    <skos:definition xml:lang="en">A sensor measuring how much something has been generated.</skos:definition>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4417"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4418"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4419"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4420"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Generation"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/Dimensionless"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1158">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Load"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#CRAH">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">CRAH</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5848">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Pressure"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3994">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:in rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3995"/>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:minCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:minCount>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#hasUnit"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Thermal_Energy_Usage_Sensor">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Thermal Energy Usage Sensor</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Energy_Usage_Sensor"/>
    <skos:definition xml:lang="en">A sensor that records the quantity of thermal energy consumed in a given period</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3181"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3182"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3183"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3184"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3185"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Energy"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Thermal"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Usage"/>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/ThermalEnergy"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#ThrustObservation">
    <rdf:type rdf:resource="dtmi:dtdl:class:Component"/>
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Thrust observation</rdfs:label>
    <qudt:hasQuantityKind rdf:resource="http://qudt.org/vocab/quantitykind/Thrust"/>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#ObservationEvent"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b172"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2613">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Overload"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6427">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Hot_Water_Storage_Tank">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Hot Water Storage Tank</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Water_Storage_Tank"/>
    <skos:definition xml:lang="en">A tank designed to store hot water in an HVAC system.</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1740"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1741"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1742"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1743"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Hot"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Storage"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1328">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Exhaust"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#ratedMinimumVoltageInput">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#ObjectProperty"/>
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#EntityProperty"/>
    <rdfs:label xml:lang="en">Rated minimum voltage input</rdfs:label>
    <rdfs:subPropertyOf rdf:resource="https://brickschema.org/schema/Brick#ratedVoltageInput"/>
    <skos:definition>The minimum voltage that can be input to the entity</skos:definition>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6529">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/DecaK"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6530"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5285">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick/ref#preferred">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#DatatypeProperty"/>
    <rdfs:label xml:lang="en">preferred</rdfs:label>
    <skos:definition>An entity can have one 'preferred' External Reference. Consumers of the model should prioritize any external reference with the 'preferred' property</skos:definition>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2995">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Alarm"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2868">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Massage">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Massage</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2652">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Solar"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6705">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Differential_Pressure_Step_Parameter">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Differential Pressure Step Parameter</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Step_Parameter"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4178"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4179"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4180"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4181"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4182"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Differential"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Parameter"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Pressure"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Step"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7242">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6859">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickShape#aliasOfShape">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:class rdf:resource="https://brickschema.org/schema/Brick#Entity"/>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#aliasOf"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1813">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Face"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7272">
    <rdf:type rdf:resource="http://schema.org/Person"/>
    <sdo:name>Gabe Fierro</sdo:name>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickShape#haselectricalComplexPowerShape">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <rdfs:label xml:lang="en">has electrical complex power type property</rdfs:label>
    <sh:node rdf:resource="https://brickschema.org/schema/BrickShape#ElectricalComplexPowerShape"/>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#electricalComplexPower"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1863">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Command"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2162">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Fresh"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#PIR_Sensor">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">PIR Sensor</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Motion_Sensor"/>
    <skos:definition xml:lang="en">Detects the presense of motion in some area using the differential change in infrared intensity between two or more receptors</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2627"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2628"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2629"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#PIR"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/Dimensionless"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5265">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Room"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4583">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6986">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#azimuth">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#ObjectProperty"/>
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#EntityProperty"/>
    <rdfs:label xml:lang="en">Azimuth</rdfs:label>
    <skos:definition>(Horizontal) angle between a projected vector and a reference vector (typically a compass bearing). The projected vector usually indicates the direction of a face or plane.</skos:definition>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b593">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Coldest"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Leaving_Condenser_Water_Flow_Sensor">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Leaving Condenser Water Flow Sensor</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Condenser_Water_Flow_Sensor"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Leaving_Water_Flow_Sensor"/>
    <skos:definition xml:lang="en">Measures the flow of the leaving condenser water</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5501"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5502"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5503"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5504"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5505"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5506"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Condenser"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Flow"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Leaving"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/VolumeFlowRate"/>
    <brick:hasSubstance rdf:resource="https://brickschema.org/schema/Brick#Leaving_Condenser_Water"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6392">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Measurable"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Current_Angle">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Quantity"/>
    <rdfs:label xml:lang="en">Current Angle</rdfs:label>
    <qudt:applicableUnit rdf:resource="http://qudt.org/vocab/unit/ARCMIN"/>
    <qudt:applicableUnit rdf:resource="http://qudt.org/vocab/unit/ARCSEC"/>
    <qudt:applicableUnit rdf:resource="http://qudt.org/vocab/unit/DEG"/>
    <qudt:applicableUnit rdf:resource="http://qudt.org/vocab/unit/GON"/>
    <qudt:applicableUnit rdf:resource="http://qudt.org/vocab/unit/GRAD"/>
    <qudt:applicableUnit rdf:resource="http://qudt.org/vocab/unit/MIL"/>
    <qudt:applicableUnit rdf:resource="http://qudt.org/vocab/unit/MicroRAD"/>
    <qudt:applicableUnit rdf:resource="http://qudt.org/vocab/unit/MilliARCSEC"/>
    <qudt:applicableUnit rdf:resource="http://qudt.org/vocab/unit/MilliRAD"/>
    <qudt:applicableUnit rdf:resource="http://qudt.org/vocab/unit/RAD"/>
    <qudt:applicableUnit rdf:resource="http://qudt.org/vocab/unit/REV"/>
    <qudt:hasDimensionVector rdf:resource="http://qudt.org/vocab/dimensionvector/A0E0L0I0M0H0T0D1"/>
    <rdfs:isDefinedBy rdf:resource="https://brickschema.org/schema/Brick"/>
    <skos:broader rdf:resource="https://brickschema.org/schema/Brick#Phasor_Angle"/>
    <skos:definition>Angle of current phasor</skos:definition>
    <skos:definition xml:lang="en">Angle of current phasor</skos:definition>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5489">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Chilled"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5825">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4277">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Entering"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4374">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#commissionedBy">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#AsymmetricProperty"/>
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#IrreflexiveProperty"/>
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#ObjectProperty"/>
    <rdfs:label xml:lang="en">commissionedBy</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5355">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Fault"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Heat_Exchanger">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Heat Exchanger</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#HVAC_Equipment"/>
    <owl:equivalentClass rdf:resource="https://brickschema.org/schema/Brick#HX"/>
    <skos:definition xml:lang="en">A heat exchanger is a piece of equipment built for efficient heat transfer from one medium to another. The media may be separated by a solid wall to prevent mixing or they may be in direct contact (BEDES)</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6845"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6846"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6847"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6848"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Exchanger"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#HX"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Heat"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickShape#ElectricalComplexPowerShape">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#EntityPropertyValue"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/BrickShape#ValueShape"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5024"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1196">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Pressure"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Hot_Water_Supply_Flow_Sensor">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdfs:label xml:lang="en">Hot Water Supply Flow Sensor</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Hot_Water_Flow_Sensor"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Supply_Water_Flow_Sensor"/>
    <owl:deprecated rdf:datatype="http://www.w3.org/2001/XMLSchema#boolean">true</owl:deprecated>
    <brick:deprecatedInVersion>1.3.0</brick:deprecatedInVersion>
    <brick:deprecationMitigationMessage>Swapped supply/return for entering/leaving with water-related points</brick:deprecationMitigationMessage>
    <brick:isReplacedBy rdf:resource="https://brickschema.org/schema/Brick#Leaving_Hot_Water_Flow_Sensor"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Outside">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Outside</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Location"/>
    <owl:deprecated rdf:datatype="http://www.w3.org/2001/XMLSchema#boolean">true</owl:deprecated>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2518"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2519"/>
    <brick:deprecatedInVersion>1.4.1</brick:deprecatedInVersion>
    <brick:deprecationMitigationMessage>Brick location classes are being phased out in favor of RealEstateCore classes. There is not yet a replacement in REC for Outside</brick:deprecationMitigationMessage>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Location"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Outside"/>
    <brick:isReplacedBy rdf:resource="https://w3id.org/rec#OutdoorSpace"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4465">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#School">
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">School</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#Building"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Eye">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Eye</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7202">
    <sh:message>Collection is an exclusive top class.</sh:message>
    <sh:not rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7203"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1659">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Status"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6754">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1074">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Space"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Intake_Air_Filter">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Intake Air Filter</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Filter"/>
    <skos:definition xml:lang="en">Filters air intake</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1819"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1820"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1821"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1822"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Filter"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Intake"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#currentFlowType">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#ObjectProperty"/>
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#EntityProperty"/>
    <rdfs:label xml:lang="en">Current flow type</rdfs:label>
    <skos:definition>The current flow type of the entity</skos:definition>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickShape#AzimuthShape">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#EntityPropertyValue"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/BrickShape#ValueShape"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4782"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4796"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6125">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Parameter"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3418">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Loss"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2254">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Level"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5512">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Humidity_Setpoint">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Humidity Setpoint</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Setpoint"/>
    <skos:definition xml:lang="en">Sets humidity</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7139"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7140"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7141"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Humidity"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/PressureRatio"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2182">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Flow"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6088">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Parameter"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4303">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Entering"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b594">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Leaving_Water_Temperature_Proportional_Band_Parameter">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Leaving Water Temperature Proportional Band Parameter</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Proportional_Band_Parameter"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Temperature_Parameter"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1954"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1955"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1956"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1957"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1958"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1959"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1960"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1961"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Band"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Leaving"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#PID"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Parameter"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Proportional"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#PV_Generation_System">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">PV Generation System</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Energy_Generation_System"/>
    <skos:definition xml:lang="en">A collection of photovoltaic devices that generates energy</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2654"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2655"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2656"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Generation"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Photovoltaic"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#System"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3785">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:minCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:minCount>
    <sh:or rdf:resource="https://brickschema.org/schema/BrickShape#NumericValue"/>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#value"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2925">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Return"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6998">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Location"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3165">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Chilled_Water_Valve">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Chilled Water Valve</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#HVAC_Valve"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Water_Valve"/>
    <skos:definition xml:lang="en">A valve that modulates the flow of chilled water</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b575"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b576"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b577"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b578"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Chilled"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Valve"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Leaving_Condenser_Water">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Substance"/>
    <rdfs:label xml:lang="en">Leaving Condenser Water</rdfs:label>
    <skos:broader rdf:resource="https://brickschema.org/schema/Brick#Condenser_Water"/>
    <skos:definition xml:lang="en">In a condenser water loop, this is water being brought to the condenser side of a heat-rejection device (e.g. chiller). It is the 'cold' side.</skos:definition>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#coordinateSystem">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#AsymmetricProperty"/>
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#IrreflexiveProperty"/>
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#ObjectProperty"/>
    <rdfs:label xml:lang="en">coordinateSystem</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#CoatRack">
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Coat rack</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#Furniture"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Chilled_Beam">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Chilled Beam</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Terminal_Unit"/>
    <skos:definition xml:lang="en">A device with an integrated coil that performs sensible heating of a space via circulation of room air. Chilled Beams are not designed to perform latent cooling; see Induction Units. Despite their name, Chilled Beams may perform heating or cooling of a space depending on their configuration.</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5181"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5182"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5183"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Beam"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Chilled"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3227">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Room"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Circulator">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Circulator</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5698">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Limit"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Gain">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Gain</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5927">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Discharge"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2815">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Refrigeration"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3943">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/YD3"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3944"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1307">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#PID"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Return_Air_Temperature_High_Reset_Setpoint">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Return Air Temperature High Reset Setpoint</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Temperature_High_Reset_Setpoint"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2914"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2915"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2916"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2917"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2918"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2919"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2920"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#High"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Reset"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Return"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/Temperature"/>
    <brick:hasSubstance rdf:resource="https://brickschema.org/schema/Brick#Return_Air"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Furniture">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Furniture</rdfs:label>
    <rdfs:seeAlso rdf:resource="https://en.wikipedia.org/wiki/Furniture"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Equipment"/>
    <owl:deprecated rdf:datatype="http://www.w3.org/2001/XMLSchema#boolean">true</owl:deprecated>
    <skos:definition xml:lang="en">Movable objects intended to support various human activities such as seating, eating and sleeping</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4406"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4407"/>
    <brick:deprecatedInVersion>1.4.0</brick:deprecatedInVersion>
    <brick:deprecationMitigationMessage>Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:Furniture</brick:deprecationMitigationMessage>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Furniture"/>
    <brick:isReplacedBy rdf:resource="https://w3id.org/rec#Furniture"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#PhoneBooth">
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">PhoneBooth</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#Office"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4207">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b741">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Location"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5744">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Min"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5959">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b865">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Coil"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1453">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#FCU"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6033">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Parameter"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3207">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Booth"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Driver">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Driver</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1272">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Exhaust"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Drench">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Drench</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Thermally">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Thermally</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6479">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Discharge"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2257">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Wet_Bulb_Temperature">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Quantity"/>
    <rdfs:label xml:lang="en">Wet Bulb Temperature</rdfs:label>
    <qudt:applicableUnit rdf:resource="http://qudt.org/vocab/unit/DEG_C"/>
    <qudt:applicableUnit rdf:resource="http://qudt.org/vocab/unit/DEG_F"/>
    <qudt:applicableUnit rdf:resource="http://qudt.org/vocab/unit/K"/>
    <qudt:hasDimensionVector rdf:resource="http://qudt.org/vocab/dimensionvector/A0E0L0I0M0H1T0D0"/>
    <rdfs:isDefinedBy rdf:resource="https://brickschema.org/schema/Brick"/>
    <skos:broader rdf:resource="http://qudt.org/vocab/quantitykind/Temperature"/>
    <skos:definition>The temperature read by a thermometer covered in water-soaked cloth (wet-bulb thermometer) over which air is passed. A wet-bulb thermometer indicates a temperature close to the true (thermodynamic) wet-bulb temperature. The wet-bulb temperature is the lowest temperature that can be reached under current ambient conditions by the evaporation of water only.  DBT is the temperature that is usually thought of as air temperature, and it is the true thermodynamic temperature. It indicates the amount of heat in the air and is directly proportional to the mean kinetic energy of the air molecule. (https://en.wikipedia.org/wiki/Wet-bulb_temperature)</skos:definition>
    <skos:definition xml:lang="en">The temperature read by a thermometer covered in water-soaked cloth (wet-bulb thermometer) over which air is passed. A wet-bulb thermometer indicates a temperature close to the true (thermodynamic) wet-bulb temperature. The wet-bulb temperature is the lowest temperature that can be reached under current ambient conditions by the evaporation of water only.  DBT is the temperature that is usually thought of as air temperature, and it is the true thermodynamic temperature. It indicates the amount of heat in the air and is directly proportional to the mean kinetic energy of the air molecule. (https://en.wikipedia.org/wiki/Wet-bulb_temperature)</skos:definition>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5565">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Load"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2139">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Location"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1519">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Space"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3300">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Return"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6266">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2350">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4097">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b783">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Damper"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3135">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Telecom"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6873">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#ShowerRoom">
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Shower room</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#PersonalHygiene"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1483">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2565">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6358">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Service_Room">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Service Room</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Room"/>
    <owl:deprecated rdf:datatype="http://www.w3.org/2001/XMLSchema#boolean">true</owl:deprecated>
    <skos:definition xml:lang="en">A class of spaces related to the operations of building subsystems, e.g. HVAC, electrical, IT, plumbing, etc</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6454"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6455"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6456"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6457"/>
    <brick:deprecatedInVersion>1.4.0</brick:deprecatedInVersion>
    <brick:deprecationMitigationMessage>Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:UtilitiesRoom</brick:deprecationMitigationMessage>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Location"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Room"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Service"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Space"/>
    <brick:isReplacedBy rdf:resource="https://w3id.org/rec#UtilitiesRoom"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#CRAH">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">CRAH</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#HVAC_Equipment"/>
    <owl:equivalentClass rdf:resource="https://brickschema.org/schema/Brick#Computer_Room_Air_Handler"/>
    <skos:definition xml:lang="en">a computer room air handler (CRAH) uses fans, cooling coils and a water-chiller system to remove heat.</skos:definition>
    <brick:aliasOf rdf:resource="https://brickschema.org/schema/Brick#Computer_Room_Air_Handler"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Condenser_Water_Booster_Pump">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Condenser Water Booster Pump</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Booster_Pump"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Condenser_Water_Pump"/>
    <skos:definition xml:lang="en">Used to increase the pressure and flow of condenser water in a system to ensure adequate supply where needed.</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b641"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b642"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b643"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b644"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b645"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Booster"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Condenser"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Pump"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6864">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5506">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3783">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#SPARQLRule"/>
    <sh:construct>
CONSTRUCT {
    ?s a ?t2 .
} WHERE {
    ?s a $this .
    { ?t2 owl:equivalentClass $this }
    UNION
    { $this owl:equivalentClass ?t2 }
}</sh:construct>
    <sh:prefixes rdf:resource="https://brickschema.org/schema/1.4/Brick"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b700">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Command"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Gas_Distribution">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Gas Distribution</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Equipment"/>
    <skos:definition xml:lang="en">Utilize a gas distribution source to represent how gas is distributed across multiple destinations</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1484"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1485"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1486"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Distribution"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Gas"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5893">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Site"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2509">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Space"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2603">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Outside"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Room_Air_Temperature_Sensor">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Room Air Temperature Sensor</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Air_Temperature_Sensor"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2955"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2956"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2957"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2958"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2959"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Room"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/Temperature"/>
    <brick:hasSubstance rdf:resource="https://brickschema.org/schema/Brick#Air"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b436">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2604">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1851">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Fault"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1771">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Status"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6511">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6837">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Network"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5149">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Alarm"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Discharge_Air_Plenum">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Discharge Air Plenum</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Air_Plenum"/>
    <owl:equivalentClass rdf:resource="https://brickschema.org/schema/Brick#Supply_Air_Plenum"/>
    <brick:aliasOf rdf:resource="https://brickschema.org/schema/Brick#Supply_Air_Plenum"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b995">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Entering_Condenser_Water">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Substance"/>
    <rdfs:label xml:lang="en">Entering Condenser Water</rdfs:label>
    <skos:broader rdf:resource="https://brickschema.org/schema/Brick#Condenser_Water"/>
    <skos:definition xml:lang="en">In a condenser water loop, this is water being brought away from the condenser side of a heat-rejection device (e.g. chiller). It is the 'warm' side.</skos:definition>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6972">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2206">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2375">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2784">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:class rdf:resource="https://brickschema.org/schema/BrickShape#LastKnownDoubleShape"/>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:name>last known value</sh:name>
    <sh:nodeKind rdf:resource="http://www.w3.org/ns/shacl#IRI"/>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#lastKnownValue"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3993">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:minCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:minCount>
    <sh:or rdf:resource="https://brickschema.org/schema/BrickShape#NumericValue"/>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#value"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Leak_Alarm">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Leak Alarm</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Alarm"/>
    <skos:definition xml:lang="en">An alarm that indicates leaks occured in systems containing fluids</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4471"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4472"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4473"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Alarm"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Leak"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#ShoppingMall">
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Shopping mall</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#Building"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6683">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Status"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b167">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:class rdf:resource="https://w3id.org/rec#Space"/>
    <sh:name rdf:datatype="http://www.w3.org/2001/XMLSchema#string">has part</sh:name>
    <sh:nodeKind rdf:resource="http://www.w3.org/ns/shacl#IRI"/>
    <sh:path rdf:resource="https://w3id.org/rec#hasPart"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickShape#Occupancy_PercentageQuantityShape">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#EntityPropertyValue"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/BrickShape#ValueShape"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3785"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3786"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3103">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Off"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5599">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Fire"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b206">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Security"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Start_Stop_Status">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Start Stop Status</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#On_Off_Status"/>
    <skos:definition xml:lang="en">Indicates the active/inactive status of a control loop (but not equipment activities or relays -- use On/Off for this purpose)</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6921"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6922"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6923"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6924"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Start"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Status"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Stop"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#ArchitectureArea">
    <rdf:type rdf:resource="dtmi:dtdl:class:Component"/>
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Architecture area</rdfs:label>
    <rdfs:comment rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Describes business-relevant area measurements typically associated with architected spaces. As the exact requirements on these measurements will vary from case to case or jurisdiction to jurisdiction, subclassing and specializing this definition is encouraged.</rdfs:comment>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#Information"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b24"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b25"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b26"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1786">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Location"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3186">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Expansion"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6025">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Pressure"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Outside_Air_Lockout_Temperature_Differential_Parameter">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Outside Air Lockout Temperature Differential Parameter</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Lockout_Temperature_Differential_Parameter"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5802"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5803"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5804"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5805"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5806"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5807"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5808"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Differential"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Lockout"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Outside"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Parameter"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1321">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#PID"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1585">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#VFD"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Refrigerant_Valve">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Refrigerant Valve</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Valve"/>
    <skos:definition xml:lang="en">A valve controlling the flow or pressure of refrigerant in refrigeration or air conditioning systems, crucial for system efficiency</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4630"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4631"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4632"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4633"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Gas"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Liquid"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Refrigerant"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Valve"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b665">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4371">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Flow"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6209">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:in rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6210"/>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:minCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:minCount>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#value"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6845">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6955">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Differential"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Entering_Medium_Temperature_Hot_Water_Temperature_Load_Shed_Setpoint">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Entering Medium Temperature Hot Water Temperature Load Shed Setpoint</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Load_Shed_Setpoint"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1146"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1147"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1148"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1149"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1150"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1151"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1152"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1153"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1154"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1155"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Entering"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Hot"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Load"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Medium"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Pressure"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Shed"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/Power"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b538">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Pressure"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1187">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Pressure"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Ethernet_Switch">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Ethernet Switch</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Data_Network_Equipment"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4350"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4351"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4352"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Ethernet"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Switch"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5286">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Discharge"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b87">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:datatype rdf:resource="http://www.w3.org/2001/XMLSchema#string"/>
    <sh:description rdf:datatype="http://www.w3.org/2001/XMLSchema#string">The message of this exception event.</sh:description>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:minCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:minCount>
    <sh:name rdf:datatype="http://www.w3.org/2001/XMLSchema#string">value</sh:name>
    <sh:path rdf:resource="https://w3id.org/rec#value"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1462">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Structure">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Structure</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5268">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Domestic"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Intake_Air_Temperature_Sensor">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Intake Air Temperature Sensor</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Outside_Air_Temperature_Sensor"/>
    <skos:definition xml:lang="en">Measures air at the interface between the building and the outside</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1823"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1824"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1825"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1826"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1827"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1828"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Intake"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Outside"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/Temperature"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4567">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Zone"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7168">
    <rdf:first rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7162"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7169"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5161">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Automatic"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4032">
    <rdf:first rdf:datatype="http://www.w3.org/2001/XMLSchema#string">HotDomesticWater</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4033"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3320">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4655">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Irradiance"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6316">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Emergency"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5111">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Fan_Status">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Fan Status</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Status"/>
    <skos:definition xml:lang="en">Indicates properties of fans</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4391"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4392"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4393"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Fan"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Status"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4607">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2388">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Natural"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b443">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Ceiling"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6887">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Cool"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1402">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Safety"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4219">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5901">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1790">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Ice"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1481">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Hood"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b462">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Pump"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1536">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#System"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3985">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/PINT"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3986"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5953">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Demand"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1886">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2553">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5659">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Max"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b662">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6585">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#PID"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b981">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3884">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:minCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:minCount>
    <sh:or rdf:resource="https://brickschema.org/schema/BrickShape#NumericValue"/>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#value"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b244">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Mode"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#WorkOrder">
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Work order</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#ServiceObject"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick/ref#BACnetReference">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label>BACnet Reference</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick/ref#ExternalReference"/>
    <skos:definition>A reference to the BACnet object represented by this entity.</skos:definition>
    <sh:or rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6203"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6205"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#AccelerationObservation">
    <rdf:type rdf:resource="dtmi:dtdl:class:Component"/>
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Acceleration observation</rdfs:label>
    <qudt:hasQuantityKind rdf:resource="http://qudt.org/vocab/quantitykind/Acceleration"/>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#ObservationEvent"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3057">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Cool"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2518">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Location"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b266">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b726">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Ventilation_Air_System">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Ventilation Air System</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Air_System"/>
    <skos:definition xml:lang="en">The equipment, devices, and conduits that handle the introduction and distribution of ventilation air in the building</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3348"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3349"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3350"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#System"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Ventilation"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2069">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Low"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6264">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Computer"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3030">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3417">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Alarm"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2236">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2916">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b793">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Position"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b364">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Disconnect"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2279">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Min"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5675">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Unoccupied"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b78">
    <rdf:first rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Type1</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b79"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#ElectricCurrentObservation">
    <rdf:type rdf:resource="dtmi:dtdl:class:Component"/>
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Elecric current observation</rdfs:label>
    <qudt:hasQuantityKind rdf:resource="http://qudt.org/vocab/quantitykind/ElectricCurrent"/>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#ObservationEvent"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b68"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2222">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#EthernetSwitch">
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Ethernet Switch</rdfs:label>
    <rdfs:comment rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Ethernet switch.</rdfs:comment>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#DataNetworkEquipment"/>
    <owl:deprecated rdf:datatype="http://www.w3.org/2001/XMLSchema#boolean">true</owl:deprecated>
    <brick:deprecatedInVersion>1.4.0</brick:deprecatedInVersion>
    <brick:deprecationMitigationMessage>REC ICT classes are being phased out in favor of Brick classes. For a replacement, consider brick:Ethernet_Switch</brick:deprecationMitigationMessage>
    <brick:isReplacedBy rdf:resource="https://brickschema.org/schema/Brick#Ethernet_Switch"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2366">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Motor"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickShape#hasratedCurrentOutputShape">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <rdfs:label xml:lang="en">has Rated current output property</rdfs:label>
    <sh:node rdf:resource="https://brickschema.org/schema/BrickShape#Electric_CurrentQuantityShape"/>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#ratedCurrentOutput"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2663">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Heat"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#SprinklerRoom">
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Sprinkler room</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#UtilitiesRoom"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Natural_Gas_Boiler">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Natural Gas Boiler</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Boiler"/>
    <skos:definition xml:lang="en">A closed, pressure vessel that uses natural gas for heating water or other fluids to supply steam or hot water for heating, humidification, or other applications.</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5754"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5755"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5756"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5757"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Boiler"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Gas"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Natural"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5666">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Discharge"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6826">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Location"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Exhaust_Fan_Disable_Command">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdfs:label xml:lang="en">Exhaust Fan Disable Command</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Command"/>
    <owl:deprecated rdf:datatype="http://www.w3.org/2001/XMLSchema#boolean">true</owl:deprecated>
    <brick:deprecatedInVersion>1.3.0</brick:deprecatedInVersion>
    <brick:deprecationMitigationMessage>Exhaust_Fan_Disable_Command is deprecated as a point name should not include more specific equipment names than top level equipment names</brick:deprecationMitigationMessage>
    <brick:isReplacedBy rdf:resource="https://brickschema.org/schema/Brick#Disable_Command"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Broadcast_Room">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Broadcast Room</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Media_Room"/>
    <owl:deprecated rdf:datatype="http://www.w3.org/2001/XMLSchema#boolean">true</owl:deprecated>
    <skos:definition xml:lang="en">A space to organize and manage a broadcast. Separate from studio</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b336"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b337"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b338"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b339"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b340"/>
    <brick:deprecatedInVersion>1.4.0</brick:deprecatedInVersion>
    <brick:deprecationMitigationMessage>Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:RecordingRoom</brick:deprecationMitigationMessage>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Broadcast"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Location"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Media"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Room"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Space"/>
    <brick:isReplacedBy rdf:resource="https://w3id.org/rec#RecordingRoom"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5648">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4893">
    <rdf:first>College/University</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4894"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5150">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Parameter"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Reactive_Power_Sensor">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Reactive Power Sensor</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Electric_Power_Sensor"/>
    <skos:definition xml:lang="en">Measures the portion of power that, averaged over a complete cycle of the AC waveform, is due to stored energy which returns to the source in each cycle</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2801"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2802"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2803"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2804"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2805"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Electric"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Power"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Reactive"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/ReactivePower"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b879">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Differential"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Class">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Class</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Entity"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1805">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Location"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3441">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4593">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Enable"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6708">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6592">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#PID"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#FCU">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">FCU</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick/ref#ifcFileLocation">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#DatatypeProperty"/>
    <rdfs:label>The location of the IFC file defining a project</rdfs:label>
    <rdfs:range rdf:resource="http://www.w3.org/2001/XMLSchema#string"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1111">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Chilled"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6659">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Storey">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Storey</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b577">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Valve"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Restroom">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Restroom</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Room"/>
    <owl:deprecated rdf:datatype="http://www.w3.org/2001/XMLSchema#boolean">true</owl:deprecated>
    <owl:equivalentClass rdf:resource="https://brickschema.org/schema/Brick#Rest_Room"/>
    <skos:definition xml:lang="en">A room that provides toilets and washbowls.</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5865"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5866"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5867"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5868"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5869"/>
    <brick:deprecatedInVersion>1.4.0</brick:deprecatedInVersion>
    <brick:deprecationMitigationMessage>Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:Bathroom</brick:deprecationMitigationMessage>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Location"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Rest"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Restroom"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Room"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Space"/>
    <brick:isReplacedBy rdf:resource="https://w3id.org/rec#Bathroom"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b511">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Parameter"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b10">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:class rdf:resource="https://w3id.org/rec#Room"/>
    <sh:minCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:minCount>
    <sh:name rdf:datatype="http://www.w3.org/2001/XMLSchema#string">includes</sh:name>
    <sh:nodeKind rdf:resource="http://www.w3.org/ns/shacl#IRI"/>
    <sh:path rdf:resource="https://w3id.org/rec#includes"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Exhaust_Air_Flow_Setpoint">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Exhaust Air Flow Setpoint</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Air_Flow_Setpoint"/>
    <skos:definition xml:lang="en">Sets exhaust air flow rate</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4374"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4375"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4376"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4377"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4378"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Exhaust"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Flow"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/VolumeFlowRate"/>
    <brick:hasSubstance rdf:resource="https://brickschema.org/schema/Brick#Exhaust_Air"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6262">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6447">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Hot_Water_Differential_Pressure_Integral_Time_Parameter">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Hot Water Differential Pressure Integral Time Parameter</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Differential_Pressure_Integral_Time_Parameter"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1692"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1693"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1694"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1695"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1696"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1697"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1698"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1699"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1700"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Differential"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Hot"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Integral"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#PID"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Parameter"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Pressure"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Time"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2002">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Locally"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3079">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Zone"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4380">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Exhaust"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Copy_Room">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Copy Room</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Room"/>
    <owl:deprecated rdf:datatype="http://www.w3.org/2001/XMLSchema#boolean">true</owl:deprecated>
    <skos:definition xml:lang="en">A room set aside for common office equipment, including printers and copiers</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b740"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b741"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b742"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b743"/>
    <brick:deprecatedInVersion>1.4.0</brick:deprecatedInVersion>
    <brick:deprecationMitigationMessage>Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:CopyingRoom</brick:deprecationMitigationMessage>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Copy"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Location"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Room"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Space"/>
    <brick:isReplacedBy rdf:resource="https://w3id.org/rec#CopyingRoom"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#electricalComplexPower">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#ObjectProperty"/>
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#EntityProperty"/>
    <rdfs:label xml:lang="en">electrical complex power type</rdfs:label>
    <skos:definition>Associated electrical complexity with the entity</skos:definition>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Output_Frequency_Sensor">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Output Frequency Sensor</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Frequency_Sensor"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2510"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2511"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2512"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2513"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Frequency"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Output"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/Frequency"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5714">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Supply"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4579">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Shed"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6913">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Command"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3333">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Valve"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1996">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2145">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2818">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3047">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Stages"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3147">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Telecom"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2907">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2501">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Regulator">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Regulator</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b777">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2624">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Ozone"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1640">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Alarm"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6315">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Space"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3260">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Unit"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Leaving_Medium_Temperature_Hot_Water_Temperature_Load_Shed_Status">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Leaving Medium Temperature Hot Water Temperature Load Shed Status</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Leaving_Hot_Water_Temperature_Load_Shed_Status"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1887"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1888"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1889"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1890"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1891"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1892"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1893"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1894"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1895"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Hot"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Leaving"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Load"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Medium"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Shed"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Status"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Effective">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Effective</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6270">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#ICT"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Min_Unoccupied_Heating_Supply_Air_Flow_Setpoint_Limit">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Min Unoccupied Heating Supply Air Flow Setpoint Limit</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Min_Heating_Supply_Air_Flow_Setpoint_Limit"/>
    <owl:equivalentClass rdf:resource="https://brickschema.org/schema/Brick#Min_Unoccupied_Heating_Discharge_Air_Flow_Setpoint_Limit"/>
    <skos:definition xml:lang="en">A parameter that places a lower bound on the range of permitted values of a Unoccupied_Heating_Supply_Air_Flow_Setpoint.</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5739"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5740"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5741"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5742"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5743"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5744"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5745"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5746"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5747"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5748"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5749"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Discharge"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Flow"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Heat"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Limit"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Min"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Parameter"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Supply"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Unoccupied"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6006">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Detection"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7221">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5679">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Flow"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b982">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5994">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2386">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Flow"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Battery_Energy_Storage_System">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Battery Energy Storage System</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Energy_Storage_System"/>
    <skos:definition xml:lang="en">A collection of batteries that provides energy storage, along with their supporting equipment</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b295"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b296"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b297"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b298"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Battery"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Energy"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Storage"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#System"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2831">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6295">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Branch">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Branch</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6819">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b628">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Food"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6309">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b914">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Pump"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7240">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:class rdf:resource="https://brickschema.org/schema/Brick#Substance"/>
    <sh:name>has substance</sh:name>
    <sh:nodeKind rdf:resource="http://www.w3.org/ns/shacl#IRI"/>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#hasSubstance"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#DishingRoom">
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Dishing room</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#FoodHandlingRoom"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1559">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Unit"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b763">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Parameter"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2871">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Pressure"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#EquipmentCollection">
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Equipment collection</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#Collection"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b76"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1005">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1576">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Heat_Sink"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2184">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Max"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6077">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3427">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Steam"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Differential_Pressure_Bypass_Valve">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Differential Pressure Bypass Valve</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Bypass_Valve"/>
    <skos:definition xml:lang="en">A 2-way, self contained proportional valve with an integral differential pressure adjustment setting.</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b843"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b844"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b845"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b846"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b847"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Bypass"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Differential"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Pressure"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Valve"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4190">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b334">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Breaker"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2942">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Valve"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1137">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Entering"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b466">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4505">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6020">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Discharge"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3196">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Thermal"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1583">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b298">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#System"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3006">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Safety"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3036">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Space"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Effective_Air_Temperature_Cooling_Setpoint">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdfs:label xml:lang="en">Effective Air Temperature Cooling Setpoint</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Effective_Air_Temperature_Setpoint"/>
    <owl:deprecated rdf:datatype="http://www.w3.org/2001/XMLSchema#boolean">true</owl:deprecated>
    <brick:deprecatedInVersion>1.3.0</brick:deprecatedInVersion>
    <brick:deprecationMitigationMessage>The class 'Effective_Air_Temperature_Cooling_Setpoint' is deprecated in favor of further specifying that it is a zone air setpoint.</brick:deprecationMitigationMessage>
    <brick:isReplacedBy rdf:resource="https://brickschema.org/schema/Brick#Effective_Cooling_Zone_Air_Temperature_Setpoint"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2521">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#CO2"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3223">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4196">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Zone"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Dewpoint_Setpoint">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Dewpoint Setpoint</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Setpoint"/>
    <skos:definition xml:lang="en">Sets dew point</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b835"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b836"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b837"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Dewpoint"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/DewPointTemperature"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#operationalStageCount">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#ObjectProperty"/>
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#EntityProperty"/>
    <rdfs:label xml:lang="en">Operational stage count</rdfs:label>
    <skos:definition>The number of operational stages supported by this equipment</skos:definition>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2798">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickShape#Differential_Dynamic_PressureQuantityShape">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#EntityPropertyValue"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/BrickShape#ValueShape"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3572"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3573"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1818">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4876">
    <rdf:first rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Transportation Terminal/Station</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4877"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6192">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Location"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2880">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5838">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#PAU"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#On_Timer_Sensor">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">On Timer Sensor</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Duration_Sensor"/>
    <owl:equivalentClass rdf:resource="https://brickschema.org/schema/Brick#Run_Time_Sensor"/>
    <skos:definition xml:lang="en">Measures the duration for which a device was in an active or "on" state</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5796"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5797"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5798"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5799"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5800"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5801"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#On"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Run"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Time"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Timer"/>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/Time"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#VAV">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">VAV</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Terminal_Unit"/>
    <owl:equivalentClass rdf:resource="https://brickschema.org/schema/Brick#Variable_Air_Volume_Box"/>
    <skos:definition xml:lang="en">See Variable_Air_Volume_Box</skos:definition>
    <brick:aliasOf rdf:resource="https://brickschema.org/schema/Brick#Variable_Air_Volume_Box"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3050">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Space"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1897">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Leaving"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1855">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Command"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Discharge_Air_Static_Pressure_Step_Parameter">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Discharge Air Static Pressure Step Parameter</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Air_Static_Pressure_Step_Parameter"/>
    <owl:equivalentClass rdf:resource="https://brickschema.org/schema/Brick#Supply_Air_Static_Pressure_Step_Parameter"/>
    <brick:aliasOf rdf:resource="https://brickschema.org/schema/Brick#Supply_Air_Static_Pressure_Step_Parameter"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1073">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Location"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5978">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7265">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Location"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Battery_Room">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Battery Room</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Electrical_Room"/>
    <owl:deprecated rdf:datatype="http://www.w3.org/2001/XMLSchema#boolean">true</owl:deprecated>
    <skos:definition xml:lang="en">A room used to hold batteries for backup power</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b299"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b300"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b301"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b302"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b303"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b304"/>
    <brick:deprecatedInVersion>1.4.0</brick:deprecatedInVersion>
    <brick:deprecationMitigationMessage>Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:ElectricityRoom</brick:deprecationMitigationMessage>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Battery"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Electrical"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Location"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Room"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Service"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Space"/>
    <brick:isReplacedBy rdf:resource="https://w3id.org/rec#ElectricityRoom"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5888">
    <rdf:first rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5883"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5889"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5724">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Min"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Wireless">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Wireless</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4202">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Building_Electrical_Meter">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Building Electrical Meter</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Building_Meter"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Electrical_Meter"/>
    <skos:definition xml:lang="en">A meter that measures the usage or consumption of electricity of a whole building</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b367"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b368"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b369"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b370"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Building"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Electrical"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Meter"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4139">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Shed"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2354">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6445">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Unoccupied_Heating_Discharge_Air_Flow_Setpoint">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Unoccupied Heating Discharge Air Flow Setpoint</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Heating_Discharge_Air_Flow_Setpoint"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Heating_Supply_Air_Flow_Setpoint"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Unoccupied_Supply_Air_Flow_Setpoint"/>
    <owl:equivalentClass rdf:resource="https://brickschema.org/schema/Brick#Unoccupied_Heating_Supply_Air_Flow_Setpoint"/>
    <brick:aliasOf rdf:resource="https://brickschema.org/schema/Brick#Unoccupied_Heating_Supply_Air_Flow_Setpoint"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6992">
    <sh:class rdf:resource="https://brickschema.org/schema/Brick#Outdoor_Area"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Maintenance_Mode_Command">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Maintenance Mode Command</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Mode_Command"/>
    <skos:definition xml:lang="en">Controls whether or not a device or controller is operating in "Maintenance" mode</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2116"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2117"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2118"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2119"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Command"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Maintenance"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Mode"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5630">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Static"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5760">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Network"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1676">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4556">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Occupancy"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5931">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4745">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#ICT"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6400">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Off"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6674">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Static"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1989">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Alarm"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4100">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Pressure"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3176">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Tolerance"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#wifiSignalStrength">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#DatatypeProperty"/>
    <rdfs:label xml:lang="en">wifiSignalStrength</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#Event">
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Event</rdfs:label>
    <rdfs:comment rdf:datatype="http://www.w3.org/2001/XMLSchema#string">A temporally indexed entity, e.g., an observation, a lease, a construction project, etc. Can be instantaneous (timestamp property assigned) or have temporal extent (start and end properties assigned). Subclasses may define specific behaviour and requirements, e.g., on spatial indexing, agent participation, etc.</rdfs:comment>
    <rdfs:subClassOf rdf:resource="http://www.w3.org/2000/01/rdf-schema#Resource"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b83"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b84"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b85"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Min_Static_Pressure_Setpoint_Limit">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Min Static Pressure Setpoint Limit</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Min_Limit"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Static_Pressure_Setpoint_Limit"/>
    <skos:definition xml:lang="en">A parameter that places a lower bound on the range of permitted values of a Static_Pressure_Setpoint.</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5698"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5699"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5700"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5701"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5702"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5703"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5704"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Limit"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Min"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Parameter"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Pressure"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Static"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1159">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Medium"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1696">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Parameter"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Speed_Command">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Speed Command</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Command"/>
    <skos:definition xml:lang="en">A command to set speed to a certain degree.</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3026"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3027"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3028"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Command"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Speed"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6225">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3668">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/CentiM_HG"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3669"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3170">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b351">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Static"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2796">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Electric"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Steam">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Substance"/>
    <rdfs:label xml:lang="en">Steam</rdfs:label>
    <skos:broader rdf:resource="https://brickschema.org/schema/Brick#Gas"/>
    <skos:definition xml:lang="en">water in the vapor phase.</skos:definition>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#hasAssociatedTag">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#AsymmetricProperty"/>
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#IrreflexiveProperty"/>
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#ObjectProperty"/>
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Relationship"/>
    <rdfs:label xml:lang="en">Has associated tag</rdfs:label>
    <owl:inverseOf rdf:resource="https://brickschema.org/schema/Brick#isAssociatedWith"/>
    <skos:definition xml:lang="en">The class is associated with the given tag</skos:definition>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1882">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Pressure"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3847">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/MicroM"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3848"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3257">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Alarm"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6868">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Discharge"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5636">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4954">
    <rdf:first>Senior Care Community</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4955"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1384">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Differential"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1677">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Hot"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4757">
    <rdf:first rdf:datatype="http://www.w3.org/2001/XMLSchema#string">WiFi5</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4758"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b805">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Dehumidify"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3382">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Space"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2720">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Pre"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3587">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/FT_HG"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3588"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1922">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Differential"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Deadband_Setpoint">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Deadband Setpoint</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Setpoint"/>
    <skos:definition xml:lang="en">Sets the size of a deadband</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6572"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6573"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6574"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Deadband"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/Dimensionless"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3060">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Standby"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2595">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Outside"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5510">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4587">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Mode"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2913">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Return"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Electric_Vehicle_Charging_Port">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Electric Vehicle Charging Port</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Electrical_Equipment"/>
    <skos:definition xml:lang="en">An individual point of attachment for charing a single electric vehicle</skos:definition>
    <sh:property rdf:resource="https://brickschema.org/schema/BrickShape#haselectricVehicleChargerDirectionalityShape"/>
    <sh:property rdf:resource="https://brickschema.org/schema/BrickShape#haselectricVehicleConnectorTypeShape"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5303"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5304"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5305"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5306"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5307"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Charging"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Electric"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Port"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Vehicle"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5870">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4772">
    <sh:datatype rdf:resource="http://www.w3.org/2001/XMLSchema#string"/>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:minCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:minCount>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick/ref#ifcProjectID"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Air_Pressure_Setpoint">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Air Pressure Setpoint</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Pressure_Setpoint"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4102"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4103"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4104"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Pressure"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/Pressure"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3966">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/CentiM3"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3967"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6281">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Demand"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1824">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Intake"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5368">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3226">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Location"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#Polygon">
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Polygon</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#Geometry"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b133"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#hasPart">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#AsymmetricProperty"/>
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#IrreflexiveProperty"/>
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#ObjectProperty"/>
    <rdfs:label xml:lang="en">hasPart</rdfs:label>
    <rdfs:subPropertyOf rdf:resource="https://brickschema.org/schema/Brick#hasPart"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2519">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Outside"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Discharge_Air_Duct_Pressure_Status">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Discharge Air Duct Pressure Status</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Pressure_Status"/>
    <owl:equivalentClass rdf:resource="https://brickschema.org/schema/Brick#Supply_Air_Duct_Pressure_Status"/>
    <skos:definition xml:lang="en">Indicates if air pressure in discharge duct is within expected bounds</skos:definition>
    <brick:aliasOf rdf:resource="https://brickschema.org/schema/Brick#Supply_Air_Duct_Pressure_Status"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Water_System">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Water System</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Heating_Ventilation_Air_Conditioning_System"/>
    <skos:definition xml:lang="en">The equipment, devices and conduits that handle the production and distribution of water in a building</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6510"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6511"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#System"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Radioactivity_Concentration_Sensor">
    <owl:deprecated rdf:datatype="http://www.w3.org/2001/XMLSchema#boolean">true</owl:deprecated>
    <brick:deprecatedInVersion>1.4.4</brick:deprecatedInVersion>
    <brick:deprecationMitigationMessage>Brick-defined quantity 'Radioactivity_Concentration_Sensor' is deprecated. Use Air_Quality_Sensor instead, or the provided sensor class for the specific kind or source of radioactivity (e.g. Radon gas)</brick:deprecationMitigationMessage>
    <brick:isReplacedBy rdf:resource="https://brickschema.org/schema/Brick#Air_Quality_Sensor"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2302">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#ICTEquipment">
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">ICT Equipment</rdfs:label>
    <rdfs:comment rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Equipment and devices that are part of a building's ICT infrastructure.</rdfs:comment>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Equipment"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b101"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b102"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b103"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#isPartOf">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#AsymmetricProperty"/>
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#IrreflexiveProperty"/>
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#ObjectProperty"/>
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Relationship"/>
    <rdfs:label xml:lang="en">Is part of</rdfs:label>
    <owl:inverseOf rdf:resource="https://brickschema.org/schema/Brick#hasPart"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1361">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Speed"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Enthalpy_Sensor">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Enthalpy Sensor</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Sensor"/>
    <skos:definition xml:lang="en">Measures the total heat content of some substance</skos:definition>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4337"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4338"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4339"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4340"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Enthalpy"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/Enthalpy"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#High_Temperature_Hot_Water_Discharge_Temperature_Sensor">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdfs:label xml:lang="en">High Temperature Hot Water Discharge Temperature Sensor</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Hot_Water_Discharge_Temperature_Sensor"/>
    <owl:deprecated rdf:datatype="http://www.w3.org/2001/XMLSchema#boolean">true</owl:deprecated>
    <brick:deprecatedInVersion>1.3.0</brick:deprecatedInVersion>
    <brick:deprecationMitigationMessage>Swapped supply/return for entering/leaving with water-related points</brick:deprecationMitigationMessage>
    <brick:isReplacedBy rdf:resource="https://brickschema.org/schema/Brick#Leaving_High_Temperature_Hot_Water_Temperature_Sensor"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5126">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5477">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Chilled"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5516">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Environment_Box">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Environment Box</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Laboratory"/>
    <owl:deprecated rdf:datatype="http://www.w3.org/2001/XMLSchema#boolean">true</owl:deprecated>
    <skos:definition xml:lang="en">(also known as climatic chamber), enclosed space designed to create a particular environment.</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1237"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1238"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1239"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1240"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1241"/>
    <brick:deprecatedInVersion>1.4.1</brick:deprecatedInVersion>
    <brick:deprecationMitigationMessage>Brick location classes are being phased out in favor of RealEstateCore classes. There is not yet a replacement in REC for Environment_Box</brick:deprecationMitigationMessage>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Box"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Environment"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Laboratory"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Location"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Room"/>
    <brick:isReplacedBy rdf:resource="https://w3id.org/rec#Laboratory"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5973">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickShape#DeprecationShape">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#EntityPropertyValue"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/BrickShape#ValueShape"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4990"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4991"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4992"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2181">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4497">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4026">
    <rdf:first rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Ethernet</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4027"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6038">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Supply"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Variable_Air_Volume_Box_With_Reheat">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Variable Air Volume Box With Reheat</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Variable_Air_Volume_Box"/>
    <owl:equivalentClass rdf:resource="https://brickschema.org/schema/Brick#RVAV"/>
    <skos:definition xml:lang="en">A VAV box with a reheat coil mounted on the discharge end of the unit that can heat the air delivered to a zone</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6165"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6166"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6167"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6168"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6169"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6170"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Box"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#RVAV"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Reheat"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Variable"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Volume"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1734">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Hot"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3346">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Ratio"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5160">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Safety"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7159">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6465">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b326">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Box"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1261">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Exhaust"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3307">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Room"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1563">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Recovery"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Communication">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Communication</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5719">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4174">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Medium_Temperature_Hot_Water_Return_Temperature_Sensor">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdfs:label xml:lang="en">Medium Temperature Hot Water Return Temperature Sensor</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Hot_Water_Return_Temperature_Sensor"/>
    <owl:deprecated rdf:datatype="http://www.w3.org/2001/XMLSchema#boolean">true</owl:deprecated>
    <brick:deprecatedInVersion>1.3.0</brick:deprecatedInVersion>
    <brick:deprecationMitigationMessage>Swapped supply/return for entering/leaving with water-related points</brick:deprecationMitigationMessage>
    <brick:isReplacedBy rdf:resource="https://brickschema.org/schema/Brick#Entering_Medium_Temperature_Hot_Water_Temperature_Sensor"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4539">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Status"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4213">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickShape#deprecationMitigationRuleShape">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:or rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4008"/>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#deprecationMitigationRule"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5857">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Parameter"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b924">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Domestic"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5876">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7337">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Status"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2296">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#UtilitiesRoom">
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Utilities room</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#Room"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#region">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#DatatypeProperty"/>
    <rdfs:label xml:lang="en">region</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4586">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Zone"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3331">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1726">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Hot"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1608">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#CO2_Setpoint">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">CO2 Setpoint</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Setpoint"/>
    <skos:definition xml:lang="en">Sets some property of CO2</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4127"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4128"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4129"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#CO2"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <brick:hasQuantity rdf:resource="https://brickschema.org/schema/Brick#CO2_Concentration"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2712">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5993">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Parameter"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#endLevel">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#DatatypeProperty"/>
    <rdfs:label xml:lang="en">endLevel</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Mail">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Mail</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Absorption">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Absorption</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6766">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#resolution">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#ObjectProperty"/>
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#EntityProperty"/>
    <rdfs:label xml:lang="en">Resolution</rdfs:label>
    <skos:definition>The resolution of the entity specifing the smallest measurable or controllable increment</skos:definition>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6641">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Area"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b962">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Cooler"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5068">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/RAD"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5069"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5080">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:in rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5081"/>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:minCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:minCount>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#hasUnit"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4890">
    <rdf:first>Barracks</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4891"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b130">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:datatype rdf:resource="http://www.w3.org/2001/XMLSchema#anyURI"/>
    <sh:description rdf:datatype="http://www.w3.org/2001/XMLSchema#string">URL link to an image that represents the person.</sh:description>
    <sh:name rdf:datatype="http://www.w3.org/2001/XMLSchema#string">image</sh:name>
    <sh:path rdf:resource="https://w3id.org/rec#image"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Entering_Condenser_Water_Flow_Sensor">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Entering Condenser Water Flow Sensor</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Entering_Water_Flow_Sensor"/>
    <skos:definition xml:lang="en">Measures the flow of the entering condenser water</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4264"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4265"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4266"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4267"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4268"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4269"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Condenser"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Entering"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Flow"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/VolumeFlowRate"/>
    <brick:hasSubstance rdf:resource="https://brickschema.org/schema/Brick#Entering_Condenser_Water"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b54">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:class rdf:resource="https://w3id.org/rec#Architecture"/>
    <sh:description rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Indicates the architected space (site, building, level, room...) in which this building element is placed.</sh:description>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:name rdf:datatype="http://www.w3.org/2001/XMLSchema#string">located in</sh:name>
    <sh:nodeKind rdf:resource="http://www.w3.org/ns/shacl#IRI"/>
    <sh:path rdf:resource="https://w3id.org/rec#locatedIn"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Solar_Thermal_Collector">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Solar Thermal Collector</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Equipment"/>
    <skos:definition xml:lang="en">A type of solar panels that converts solar radiation into thermal energy.</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4659"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4660"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4661"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4662"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Collector"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Solar"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Thermal"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickShape#hasQuantityShape">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:or rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5087"/>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#hasQuantity"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2372">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3735">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:minCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:minCount>
    <sh:or rdf:resource="https://brickschema.org/schema/BrickShape#NumericValue"/>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#value"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b872">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Pre">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Pre</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b278">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Max_Occupied_Cooling_Discharge_Air_Flow_Setpoint_Limit">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Max Occupied Cooling Discharge Air Flow Setpoint Limit</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Max_Cooling_Supply_Air_Flow_Setpoint_Limit"/>
    <owl:equivalentClass rdf:resource="https://brickschema.org/schema/Brick#Max_Occupied_Cooling_Supply_Air_Flow_Setpoint_Limit"/>
    <skos:definition xml:lang="en">A parameter that places an upper bound on the range of permitted values of a Occupied_Cooling_Discharge_Air_Flow_Setpoint.</skos:definition>
    <brick:aliasOf rdf:resource="https://brickschema.org/schema/Brick#Max_Occupied_Cooling_Supply_Air_Flow_Setpoint_Limit"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Power_Sensor">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Power Sensor</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Sensor"/>
    <skos:definition xml:lang="en">Measures the amount of instantaneous power consumed</skos:definition>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5833"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5834"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5835"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5836"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Power"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/Power"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5935">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Pressure"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b608">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6399">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b19">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:class rdf:resource="https://w3id.org/rec#BuildingElement"/>
    <sh:name rdf:datatype="http://www.w3.org/2001/XMLSchema#string">intersecting element</sh:name>
    <sh:nodeKind rdf:resource="http://www.w3.org/ns/shacl#IRI"/>
    <sh:path rdf:resource="https://w3id.org/rec#intersectingElement"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3867">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:in rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3868"/>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:minCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:minCount>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#hasUnit"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2269">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Pressure"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#BackOffice">
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Back office</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#Room"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5661">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Bulb">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Bulb</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1820">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2391">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4492">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2559">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Relative"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Discharge_Chilled_Water">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Substance"/>
    <owl:deprecated rdf:datatype="http://www.w3.org/2001/XMLSchema#boolean">true</owl:deprecated>
    <skos:broader rdf:resource="https://brickschema.org/schema/Brick#Chilled_Water"/>
    <brick:deprecatedInVersion>1.3.0</brick:deprecatedInVersion>
    <brick:deprecationMitigationMessage>Swapped supply/return for entering/leaving with water-related points</brick:deprecationMitigationMessage>
    <brick:isReplacedBy rdf:resource="https://brickschema.org/schema/Brick#Leaving_Chilled_Water"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b940">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#System"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7239">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:class rdf:resource="https://brickschema.org/schema/Brick#Quantity"/>
    <sh:name>has quantity</sh:name>
    <sh:nodeKind rdf:resource="http://www.w3.org/ns/shacl#IRI"/>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#hasQuantity"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Break">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Break</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6228">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2973">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Wash"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1833">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Damper"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickShape#hasratedVoltageOutputShape">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <rdfs:label xml:lang="en">has Rated voltage output property</rdfs:label>
    <sh:node rdf:resource="https://brickschema.org/schema/BrickShape#VoltageQuantityShape"/>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#ratedVoltageOutput"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3206">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Valve"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1515">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3243">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Static"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6470">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Parameter"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7215">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:minCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:minCount>
    <sh:name>includes</sh:name>
    <sh:nodeKind rdf:resource="http://www.w3.org/ns/shacl#IRI"/>
    <sh:or rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7218"/>
    <sh:path rdf:resource="https://w3id.org/rec#includes"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b667">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Loop"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b275">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Demand"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5586">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Discharge"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1013">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Refrigerant"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b135">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:datatype rdf:resource="http://www.w3.org/2001/XMLSchema#string"/>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:name rdf:datatype="http://www.w3.org/2001/XMLSchema#string">address line 1</sh:name>
    <sh:path rdf:resource="https://w3id.org/rec#addressLine1"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4744">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5687">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1024">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#System"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#Person">
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Person</rdfs:label>
    <rdfs:comment rdf:datatype="http://www.w3.org/2001/XMLSchema#string">A natural person (i.e., an individual human being).</rdfs:comment>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#Agent"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b127"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b128"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b129"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b130"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Atrium">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Atrium</rdfs:label>
    <rdfs:seeAlso rdf:resource="https://en.wikipedia.org/wiki/Atrium_(architecture)"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Common_Space"/>
    <owl:deprecated rdf:datatype="http://www.w3.org/2001/XMLSchema#boolean">true</owl:deprecated>
    <skos:definition xml:lang="en">a large open-air or skylight covered space surrounded by a building.</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b234"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b235"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b236"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b237"/>
    <brick:deprecatedInVersion>1.4.0</brick:deprecatedInVersion>
    <brick:deprecationMitigationMessage>Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:Atrium</brick:deprecationMitigationMessage>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Atrium"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Common"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Location"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Space"/>
    <brick:isReplacedBy rdf:resource="https://w3id.org/rec#Atrium"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4476">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#ICT"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6468">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Static"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4616">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Particulate"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1894">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#AlarmObject">
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Alarm object</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#ServiceObject"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6918">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2760">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Mechanical"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5743">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Limit"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Condenser_Water_Flow_Setpoint">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Condenser Water Flow Setpoint</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Water_Flow_Setpoint"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b656"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b657"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b658"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b659"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b660"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Condenser"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Flow"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/VolumeFlowRate"/>
    <brick:hasSubstance rdf:resource="https://brickschema.org/schema/Brick#Condenser_Water"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2718">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Valve_Position_Alarm">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Valve Position Alarm</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Alarm"/>
    <skos:definition xml:lang="en">An alarm that indicates that the valve position is not in a normal state.</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3319"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3320"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3321"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3322"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Alarm"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Position"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Valve"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6682">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1491">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:class rdf:resource="https://w3id.org/rec#DoubleValueObservation"/>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:name>last known value</sh:name>
    <sh:nodeKind rdf:resource="http://www.w3.org/ns/shacl#IRI"/>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#lastKnownValue"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1589">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6231">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Plenum"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4387">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Fan"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2520">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3028">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Speed"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b355">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Pressure"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b849">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b423">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1674">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6600">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Pressure"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Domestic_Hot_Water_Differential_Pressure_Setpoint">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Domestic Hot Water Differential Pressure Setpoint</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Hot_Water_Differential_Pressure_Setpoint"/>
    <skos:definition xml:lang="en">Sets the target water differential pressure between an upstream and downstream point in a water pipe used to carry domestic hot water</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b923"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b924"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b925"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b926"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b927"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b928"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b929"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b930"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Differential"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Domestic"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Hot"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Pressure"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <brick:hasQuantity rdf:resource="https://brickschema.org/schema/Brick#Differential_Pressure"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4002">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/ARCSEC"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4003"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6129">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7080">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3175">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Visitor">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Visitor</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b923">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Differential"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#LuminousFluxObservation">
    <rdf:type rdf:resource="dtmi:dtdl:class:Component"/>
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Luminous flux observation</rdfs:label>
    <qudt:hasQuantityKind rdf:resource="http://qudt.org/vocab/quantitykind/LuminousFlux"/>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#ObservationEvent"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b115"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4150">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Meter"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5521">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Leaving"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Defibrillator">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Defibrillator</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5989">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Discharge"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Modbus">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Modbus</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3132">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Room"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#Sauna">
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Sauna</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#PersonalHygiene"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#electricalPhaseCount">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#ObjectProperty"/>
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#EntityProperty"/>
    <rdfs:label xml:lang="en">Electrical phase count</rdfs:label>
    <skos:definition>Entity has these phases</skos:definition>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Intrusion_Detection_Equipment">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Intrusion Detection Equipment</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Security_Equipment"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1829"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1830"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1831"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1832"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Detection"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Intrusion"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Security"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6054">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2193">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Thermal_Power_Meter">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Thermal Power Meter</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Meter"/>
    <skos:definition xml:lang="en">A standalone thermal power meter</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3193"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3194"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3195"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3196"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Meter"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Power"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Thermal"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6518">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <skos:definition>Refers to a database storing the timeseries data for the related point. Properties on this class are *to be determined*; feel free to add arbitrary properties onto Database instances for your particular deployment</skos:definition>
    <sh:nodeKind rdf:resource="http://www.w3.org/ns/shacl#IRIOrLiteral"/>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick/ref#storedAt"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b562">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Reactive_Energy_Sensor">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Reactive Energy Sensor</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Electric_Energy_Sensor"/>
    <skos:definition xml:lang="en">Measures the integral of reactive power</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2796"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2797"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2798"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2799"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2800"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Electric"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Energy"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Reactive"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <brick:hasQuantity rdf:resource="https://brickschema.org/schema/Brick#Reactive_Energy"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1018">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Valve"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3770">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#SPARQLRule"/>
    <sh:construct>
        CONSTRUCT {
            $this brick:hasSubstance ?substance .
        } WHERE {
            $this rdf:type ?meter .
            ?meter rdfs:subClassOf* brick:Meter .
            ?meter brick:hasSubstance ?substance .
        }
        </sh:construct>
    <sh:prefixes rdf:resource="https://brickschema.org/schema/1.4/Brick"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2118">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Mode"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5597">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Alarm"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4305">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Load"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2123">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Required"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3197">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6236">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6664">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Discharge"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5031">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:in rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5032"/>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:minCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:minCount>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#value"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6489">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Surveillance"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Vibration_Sensor_Equipment">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Vibration Sensor Equipment</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Sensor_Equipment"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4744"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4745"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4746"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4747"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#ICT"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Vibration"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7084">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1300">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2684">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Peak"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6771">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7100">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#Campus">
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Campus</rdfs:label>
    <rdfs:comment rdf:datatype="http://www.w3.org/2001/XMLSchema#string">A campus represents a collection of location entities. The constituent locations may have differing legal ownership and utilization purposes, but they are generally perceived as a coherent unit or sub-region within a city or other region. E.g., a university campus, a hospital campus, a corporate campus, etc.</rdfs:comment>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#Collection"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b57"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6003">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Supply"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3722">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/J"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3723"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7022">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Location"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#ratedMaximumVoltageOutput">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#ObjectProperty"/>
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#EntityProperty"/>
    <rdfs:label xml:lang="en">Rated maximum voltage output</rdfs:label>
    <rdfs:subPropertyOf rdf:resource="https://brickschema.org/schema/Brick#ratedVoltageOutput"/>
    <skos:definition>The maximum voltage that can be output by the entity</skos:definition>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Direction_Command">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Direction Command</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Command"/>
    <skos:definition xml:lang="en">Commands that affect the direction of some phenomenon</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b870"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b871"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b872"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Command"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Direction"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasQuantity rdf:resource="https://brickschema.org/schema/Brick#Direction"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4664">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#isTagOf">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#AsymmetricProperty"/>
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#IrreflexiveProperty"/>
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#ObjectProperty"/>
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Relationship"/>
    <rdfs:label xml:lang="en">Is tag of</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Start">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Start</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b731">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Underfloor_Air_Temperature_Sensor">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Underfloor Air Temperature Sensor</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Air_Temperature_Sensor"/>
    <skos:definition xml:lang="en">Measures the temperature of underfloor air</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3252"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3253"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3254"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3255"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3256"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Underfloor"/>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/Temperature"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6620">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Leaving"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickShape#PointsHaveQuantityKinds">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3839"/>
    <sh:target rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3840"/>
    <sh:target rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3841"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6482">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Supply"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#NetworkRouter">
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Network Router</rdfs:label>
    <rdfs:comment rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Network router.</rdfs:comment>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#DataNetworkEquipment"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3411">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6021">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Integral"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1909">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Pressure"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b281">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Light_Command">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdfs:label xml:lang="en">Light Command</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Command"/>
    <owl:deprecated rdf:datatype="http://www.w3.org/2001/XMLSchema#boolean">true</owl:deprecated>
    <brick:deprecatedInVersion>1.3.1</brick:deprecatedInVersion>
    <brick:deprecationMitigationMessage>Replaced with Lighting_Command to represent its function more precisely.</brick:deprecationMitigationMessage>
    <brick:isReplacedBy rdf:resource="https://brickschema.org/schema/Brick#Lighting_Level_Command"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6449">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Room"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4998">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:in rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4999"/>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:minCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:minCount>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#value"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6220">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/W-PER-M2-K"/>
    <rdf:rest rdf:resource="http://www.w3.org/1999/02/22-rdf-syntax-ns#nil"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Min_Water_Temperature_Setpoint">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Min Water Temperature Setpoint</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Water_Temperature_Setpoint"/>
    <skos:definition xml:lang="en">Setpoint for min water temperature</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2320"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2321"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2322"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2323"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2324"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Min"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/Temperature"/>
    <brick:hasSubstance rdf:resource="https://brickschema.org/schema/Brick#Water"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2147">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5331">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:class rdf:resource="https://w3id.org/rec#EnergyObservation"/>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:name>last known value</sh:name>
    <sh:nodeKind rdf:resource="http://www.w3.org/ns/shacl#IRI"/>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#lastKnownValue"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b583">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Box"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b41">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:datatype rdf:resource="http://www.w3.org/2001/XMLSchema#string"/>
    <sh:name rdf:datatype="http://www.w3.org/2001/XMLSchema#string">serial number</sh:name>
    <sh:path rdf:resource="https://w3id.org/rec#serialNumber"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3858">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:minCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:minCount>
    <sh:or rdf:resource="https://brickschema.org/schema/BrickShape#NumericValue"/>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#value"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5275">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#DDAHU"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Water_Storage_Tank">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Water Storage Tank</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Storage_Tank"/>
    <skos:definition xml:lang="en">A specialized type of tank intended for the storage of water for extended periods.</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6814"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6815"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6816"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Storage"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#PowerObservation">
    <rdf:type rdf:resource="dtmi:dtdl:class:Component"/>
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Power observation</rdfs:label>
    <qudt:hasQuantityKind rdf:resource="http://qudt.org/vocab/quantitykind/Power"/>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#ObservationEvent"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b141"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5446">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1898">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Low"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2214">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Location"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Copy">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Copy</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1814">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Inside"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5018">
    <rdf:first>Type 1 (SAE J1772)</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5019"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b591">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2317">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Min"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1627">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#High"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b118">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:datatype rdf:resource="http://www.w3.org/2001/XMLSchema#double"/>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:minCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:minCount>
    <sh:name rdf:datatype="http://www.w3.org/2001/XMLSchema#string">value</sh:name>
    <sh:path rdf:resource="https://w3id.org/rec#value"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6243">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Booster"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6413">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#PV"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#DDAHU">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">DDAHU</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Air_Handling_Unit"/>
    <owl:equivalentClass rdf:resource="https://brickschema.org/schema/Brick#Dual_Duct_Air_Handling_Unit"/>
    <skos:definition xml:lang="en">See Dual_Duct_Air_Handling_Unit</skos:definition>
