    <brick:aliasOf rdf:resource="https://brickschema.org/schema/Brick#Dual_Duct_Air_Handling_Unit"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7236">
    <sh:class rdf:resource="https://brickschema.org/schema/Brick#Collection"/>
    <sh:message>Instances of Point cannot be Collections.</sh:message>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1188">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Time"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3086">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Zone"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2591">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6097">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4621">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#ICT"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4671">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Load"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Electric_Energy">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Quantity"/>
    <rdfs:label xml:lang="en">Electric Energy</rdfs:label>
    <qudt:applicableUnit rdf:resource="http://qudt.org/vocab/unit/J"/>
    <qudt:applicableUnit rdf:resource="http://qudt.org/vocab/unit/KiloV-A-HR"/>
    <qudt:applicableUnit rdf:resource="http://qudt.org/vocab/unit/KiloV-A_Reactive-HR"/>
    <qudt:applicableUnit rdf:resource="http://qudt.org/vocab/unit/KiloW-HR"/>
    <qudt:applicableUnit rdf:resource="http://qudt.org/vocab/unit/MegaV-A-HR"/>
    <qudt:applicableUnit rdf:resource="http://qudt.org/vocab/unit/MegaV-A_Reactive-HR"/>
    <qudt:applicableUnit rdf:resource="http://qudt.org/vocab/unit/MegaW-HR"/>
    <qudt:applicableUnit rdf:resource="http://qudt.org/vocab/unit/V-A-HR"/>
    <qudt:applicableUnit rdf:resource="http://qudt.org/vocab/unit/V-A_Reactive-HR"/>
    <qudt:applicableUnit rdf:resource="http://qudt.org/vocab/unit/W-HR"/>
    <qudt:hasDimensionVector rdf:resource="http://qudt.org/vocab/dimensionvector/A0E0L2I0M1H0T-2D0"/>
    <rdfs:isDefinedBy rdf:resource="https://brickschema.org/schema/Brick"/>
    <skos:broader rdf:resource="http://qudt.org/vocab/quantitykind/Energy"/>
    <skos:definition>A form of energy resulting from the flow of electrical charge</skos:definition>
    <skos:narrower rdf:resource="https://brickschema.org/schema/Brick#Active_Energy"/>
    <skos:narrower rdf:resource="https://brickschema.org/schema/Brick#Apparent_Energy"/>
    <skos:narrower rdf:resource="https://brickschema.org/schema/Brick#Reactive_Energy"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b117">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:datatype rdf:resource="http://www.w3.org/2001/XMLSchema#double"/>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:minCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:minCount>
    <sh:name rdf:datatype="http://www.w3.org/2001/XMLSchema#string">value</sh:name>
    <sh:path rdf:resource="https://w3id.org/rec#value"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2838">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Relief"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b554">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Chilled"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#ArchitectureCapacity">
    <rdf:type rdf:resource="dtmi:dtdl:class:Component"/>
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Architecture capacity</rdfs:label>
    <rdfs:comment rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Describes business-relevant capacity measurements typically associated with architected spaces. As the exact requirements on these measurements will vary from case to case or jurisdiction to jurisdiction, subclassing and specializing this definition is encouraged.</rdfs:comment>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#Information"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b27"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b28"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6409">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1524">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Space"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickShape#LastKnownIntegerShape">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/BrickShape#LastKnownValueShape"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3745"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3746"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2556">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Humidity"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#DaylightSensorEquipment">
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Daylight Sensor</rdfs:label>
    <rdfs:comment rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Daylight sensor.</rdfs:comment>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#SensorEquipment"/>
    <owl:deprecated rdf:datatype="http://www.w3.org/2001/XMLSchema#boolean">true</owl:deprecated>
    <brick:deprecatedInVersion>1.4.0</brick:deprecatedInVersion>
    <brick:deprecationMitigationMessage>REC ICT classes are being phased out in favor of Brick classes. For a replacement, consider brick:Daylight_Sensor_Equipment</brick:deprecationMitigationMessage>
    <brick:isReplacedBy rdf:resource="https://brickschema.org/schema/Brick#Daylight_Sensor_Equipment"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b598">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Basin"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1939">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Air_Wet_Bulb_Temperature_Sensor">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Air Wet Bulb Temperature Sensor</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Air_Temperature_Sensor"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Temperature_Sensor"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4107"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4108"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4109"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4110"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4111"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4112"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Bulb"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Wet"/>
    <brick:hasQuantity rdf:resource="https://brickschema.org/schema/Brick#Wet_Bulb_Temperature"/>
    <brick:hasSubstance rdf:resource="https://brickschema.org/schema/Brick#Air"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#PV_Panel">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">PV Panel</rdfs:label>
    <rdfs:seeAlso rdf:resource="https://encyclopedia2.thefreedictionary.com/pv+module"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Equipment"/>
    <skos:definition xml:lang="en">An integrated assembly of interconnected photovoltaic cells designed to deliver a selected level of working voltage and current at its output terminals packaged for protection against environment degradation and suited for incorporation in photovoltaic power systems.</skos:definition>
    <sh:property rdf:resource="https://brickschema.org/schema/BrickShape#hasmeasuredModuleConversionEfficiencyShape"/>
    <sh:property rdf:resource="https://brickschema.org/schema/BrickShape#hasratedModuleConversionEfficiencyShape"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6412"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6413"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6414"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6415"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#PV"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Panel"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Solar"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b542">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Loop"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#CO2_Differential_Sensor">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">CO2 Differential Sensor</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#CO2_Sensor"/>
    <skos:definition xml:lang="en">Measures the difference between CO2 levels of inside and outside air</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b417"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b418"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b419"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b420"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#CO2"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Differential"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <brick:hasQuantity rdf:resource="https://brickschema.org/schema/Brick#Differential_CO2_Concentration"/>
    <brick:hasSubstance rdf:resource="https://brickschema.org/schema/Brick#Air"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7177">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:class rdf:resource="https://brickschema.org/schema/BrickShape#LastKnownDoubleShape"/>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:name>last known value</sh:name>
    <sh:nodeKind rdf:resource="http://www.w3.org/ns/shacl#IRI"/>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#lastKnownValue"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Pre_Filter">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Pre Filter</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Filter"/>
    <skos:definition xml:lang="en">A filter installed in front of a more efficient filter to extend the life of the more expensive higher efficiency filter</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2718"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2719"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2720"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Filter"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Pre"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#ServiceObject">
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Service object</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#Information"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b149"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b150"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b154"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b155"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b156"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b157"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b158"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b159"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b160"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b161"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3538">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:in rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3539"/>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:minCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:minCount>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#hasUnit"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickShape#haselectricVehicleChargerTypeShape">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <rdfs:label xml:lang="en">has has electric vehicle charger type property</rdfs:label>
    <sh:node rdf:resource="https://brickschema.org/schema/BrickShape#ElectricVehicleChargingTypeShape"/>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#electricVehicleChargerType"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3022">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Zenith"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1953">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5722">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1634">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Lockout"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6563">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Condenser"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Quality">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Quality</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Unoccupied_Zone_Air_Temperature_Setpoint">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdfs:label xml:lang="en">Unoccupied Zone Air Temperature Setpoint</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Zone_Air_Temperature_Setpoint"/>
    <owl:deprecated rdf:datatype="http://www.w3.org/2001/XMLSchema#boolean">true</owl:deprecated>
    <brick:deprecatedInVersion>1.3.0</brick:deprecatedInVersion>
    <brick:deprecationMitigationMessage>'Unoccupied_Zone_Air_Temperature_Setpoint' is deprecated in favor of further specifying that it is a target setpoint</brick:deprecationMitigationMessage>
    <brick:isReplacedBy rdf:resource="https://brickschema.org/schema/Brick#Unoccupied_Target_Zone_Air_Temperature_Setpoint"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Capacity">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Capacity</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1866">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#On"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#regulates">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#AsymmetricProperty"/>
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#IrreflexiveProperty"/>
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#ObjectProperty"/>
    <rdfs:label xml:lang="en">regulates</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3504">
    <sh:message>An entity can only have one 'preferred' External Reference</sh:message>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick/ref#hasExternalReference"/>
    <sh:qualifiedMaxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:qualifiedMaxCount>
    <sh:qualifiedValueShape rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3505"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1095">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2338">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Relative"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4724">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5688">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Discharge"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2464">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1000">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Boiler"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Lighting_Level_Command">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Lighting Level Command</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Command"/>
    <skos:definition xml:lang="en">Controls the amount of the light provided by the device typically in percentages.</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4502"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4503"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4504"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4505"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Command"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Level"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Lighting"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5778">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5526">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Domestic"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickShape#LastKnownDurationShape">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/BrickShape#LastKnownValueShape"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3743"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3744"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Outside">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Outside</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4453">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#System"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Emergency_Phone">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Emergency Phone</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Intercom_Equipment"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1039"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1040"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1041"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1042"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1043"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Emergency"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Intercom"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Phone"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Security"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#Workspace">
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Workspace</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#Zone"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4867">
    <rdf:first rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Self-Storage Facility</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4868"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b637">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Condenser"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1772">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Command"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4106">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#System"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6535">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b52">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:datatype rdf:resource="http://www.w3.org/2001/XMLSchema#boolean"/>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:minCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:minCount>
    <sh:name rdf:datatype="http://www.w3.org/2001/XMLSchema#string">value</sh:name>
    <sh:path rdf:resource="https://w3id.org/rec#value"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4034">
    <rdf:first rdf:datatype="http://www.w3.org/2001/XMLSchema#string">IrrigationWater</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4035"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Supply_Air_Humidity_Setpoint">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Supply Air Humidity Setpoint</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Humidity_Setpoint"/>
    <owl:equivalentClass rdf:resource="https://brickschema.org/schema/Brick#Discharge_Air_Humidity_Setpoint"/>
    <skos:definition xml:lang="en">Humidity setpoint for supply air</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5982"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5983"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5984"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5985"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5986"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5987"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Discharge"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Humidity"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Supply"/>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/RelativeHumidity"/>
    <brick:hasSubstance rdf:resource="https://brickschema.org/schema/Brick#Discharge_Air"/>
    <brick:hasSubstance rdf:resource="https://brickschema.org/schema/Brick#Supply_Air"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5664">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Unoccupied"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5997">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Discharge"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6951">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Proportional"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2309">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Limit"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1651">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Static"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#installedBy">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#AsymmetricProperty"/>
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#IrreflexiveProperty"/>
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#ObjectProperty"/>
    <rdfs:label xml:lang="en">installedBy</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Chilled_Water_Flow_Setpoint">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Chilled Water Flow Setpoint</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Water_Flow_Setpoint"/>
    <skos:definition xml:lang="en">Sets the target flow rate of chilled water</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6556"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6557"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6558"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6559"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6560"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Chilled"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Flow"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/VolumeFlowRate"/>
    <brick:hasSubstance rdf:resource="https://brickschema.org/schema/Brick#Chilled_Water"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4353">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5766">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Cool"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7169">
    <rdf:first rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7163"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7170"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4826">
    <rdf:first rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Indoor Arena</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4827"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1938">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4759">
    <rdf:first rdf:datatype="http://www.w3.org/2001/XMLSchema#string">WiFi6E</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4760"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2231">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Medium"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7047">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Humidity"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Discharge_Water">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Substance"/>
    <owl:deprecated rdf:datatype="http://www.w3.org/2001/XMLSchema#boolean">true</owl:deprecated>
    <skos:broader rdf:resource="https://brickschema.org/schema/Brick#Water"/>
    <brick:deprecatedInVersion>1.3.0</brick:deprecatedInVersion>
    <brick:deprecationMitigationMessage>Swapped supply/return for entering/leaving with water-related points</brick:deprecationMitigationMessage>
    <brick:isReplacedBy rdf:resource="https://brickschema.org/schema/Brick#Leaving_Water"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3064">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Fan"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7196">
    <sh:message>Collection is an exclusive top class.</sh:message>
    <sh:not rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7197"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2955">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5974">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Supply"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3359">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Visitor"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2105">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Mail"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6493">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6606">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1055">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b669">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Condenser"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b683">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Room"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6302">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Hot"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2607">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Return_Condenser_Water_Flow_Sensor">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdfs:label xml:lang="en">Return Condenser Water Flow Sensor</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Condenser_Water_Flow_Sensor"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Return_Water_Flow_Sensor"/>
    <owl:deprecated rdf:datatype="http://www.w3.org/2001/XMLSchema#boolean">true</owl:deprecated>
    <brick:deprecatedInVersion>1.3.0</brick:deprecatedInVersion>
    <brick:deprecationMitigationMessage>Swapped supply/return for entering/leaving with water-related points</brick:deprecationMitigationMessage>
    <brick:isReplacedBy rdf:resource="https://brickschema.org/schema/Brick#Entering_Condenser_Water_Flow_Sensor"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4510">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Load"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Telecom">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Telecom</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6296">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Pressure"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b702">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Enable"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#TABS">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">TABS</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4025">
    <rdf:first rdf:datatype="http://www.w3.org/2001/XMLSchema#string">DriveElec</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4026"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Phasor_Angle">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Quantity"/>
    <rdfs:label xml:lang="en">Phasor Angle</rdfs:label>
    <qudt:applicableUnit rdf:resource="http://qudt.org/vocab/unit/ARCMIN"/>
    <qudt:applicableUnit rdf:resource="http://qudt.org/vocab/unit/ARCSEC"/>
    <qudt:applicableUnit rdf:resource="http://qudt.org/vocab/unit/DEG"/>
    <qudt:applicableUnit rdf:resource="http://qudt.org/vocab/unit/GON"/>
    <qudt:applicableUnit rdf:resource="http://qudt.org/vocab/unit/GRAD"/>
    <qudt:applicableUnit rdf:resource="http://qudt.org/vocab/unit/MIL"/>
    <qudt:applicableUnit rdf:resource="http://qudt.org/vocab/unit/MicroRAD"/>
    <qudt:applicableUnit rdf:resource="http://qudt.org/vocab/unit/MilliARCSEC"/>
    <qudt:applicableUnit rdf:resource="http://qudt.org/vocab/unit/MilliRAD"/>
    <qudt:applicableUnit rdf:resource="http://qudt.org/vocab/unit/RAD"/>
    <qudt:applicableUnit rdf:resource="http://qudt.org/vocab/unit/REV"/>
    <qudt:hasDimensionVector rdf:resource="http://qudt.org/vocab/dimensionvector/A0E0L0I0M0H0T0D1"/>
    <rdfs:isDefinedBy rdf:resource="https://brickschema.org/schema/Brick"/>
    <skos:broader rdf:resource="http://qudt.org/vocab/quantitykind/PlaneAngle"/>
    <skos:definition>Angle component of a phasor</skos:definition>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b454">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2402">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Gas"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3401">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Room"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4821">
    <rdf:first rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Food Sales</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4822"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5683">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Parameter"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6644">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#PID"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Leaving_Water_Temperature_Deadband_Setpoint">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Leaving Water Temperature Deadband Setpoint</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Leaving_Water_Temperature_Setpoint"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Temperature_Deadband_Setpoint"/>
    <skos:definition xml:lang="en">Sets the size of a deadband of temperature of leaving water</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1940"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1941"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1942"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1943"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1944"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1945"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Deadband"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Leaving"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/Temperature"/>
    <brick:hasSubstance rdf:resource="https://brickschema.org/schema/Brick#Leaving_Water"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5025">
    <rdf:first rdf:datatype="http://www.w3.org/2001/XMLSchema#string">real</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5026"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3732">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:minCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:minCount>
    <sh:or rdf:resource="https://brickschema.org/schema/BrickShape#NumericValue"/>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#value"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Supply_Air_Temperature_Step_Parameter">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Supply Air Temperature Step Parameter</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Air_Temperature_Step_Parameter"/>
    <owl:equivalentClass rdf:resource="https://brickschema.org/schema/Brick#Discharge_Air_Temperature_Step_Parameter"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6086"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6087"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6088"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6089"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6090"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6091"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6092"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Discharge"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Parameter"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Step"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Supply"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Supply_Condenser_Water_Temperature_Setpoint">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdfs:label xml:lang="en">Supply Condenser Water Temperature Setpoint</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Supply_Water_Temperature_Sensor"/>
    <owl:deprecated rdf:datatype="http://www.w3.org/2001/XMLSchema#boolean">true</owl:deprecated>
    <brick:deprecatedInVersion>1.3.0</brick:deprecatedInVersion>
    <brick:deprecationMitigationMessage>Swapped supply/return for entering/leaving with water-related points</brick:deprecationMitigationMessage>
    <brick:isReplacedBy rdf:resource="https://brickschema.org/schema/Brick#Leaving_Condenser_Water_Temperature_Setpoint"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1136">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5219">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3340">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6090">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Step"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Zone_Air_Temperature_Sensor">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Zone Air Temperature Sensor</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Air_Temperature_Sensor"/>
    <skos:definition xml:lang="en">A physical or virtual sensor which represents the temperature of an HVAC Zone</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6512"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6513"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6514"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6515"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6516"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Zone"/>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/Temperature"/>
    <brick:hasSubstance rdf:resource="https://brickschema.org/schema/Brick#Zone_Air"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#BulletinBoard">
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Bulletin board</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#Furniture"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3126">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Camera"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5155">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5775">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Flow"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6656">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5732">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Limit"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4259">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Entering"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1108">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Energy"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7083">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4713">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3222">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Transfer"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2797">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Energy"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5323">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Surface"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4965">
    <rdf:first>Vocational School</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4966"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3503">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:condition rdf:resource="https://brickschema.org/schema/Brick/ref#IFCReference"/>
    <sh:object rdf:resource="https://brickschema.org/schema/Brick/ref#IFCReference"/>
    <sh:predicate rdf:resource="http://www.w3.org/1999/02/22-rdf-syntax-ns#type"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#LaundryRoom">
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Laundry room</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#Room"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4956">
    <rdf:first>Social/Meeting Hall</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4957"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3446">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Wind"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b346">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6463">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#PID"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4729">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Command"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2612">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Alarm"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2169">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Limit"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5552">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Hot"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Return_Air_Filter">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Return Air Filter</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Filter"/>
    <skos:definition xml:lang="en">Filters return air</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2885"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2886"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2887"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2888"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Filter"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Return"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6666">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1451">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Coil"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b677">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Condensing"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1595">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Enable"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4012">
    <sh:class rdf:resource="https://brickschema.org/schema/Brick#Hot_Deck"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#Door">
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Door</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#BarrierAsset"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1310">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Proportional"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4198">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Effective"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6422">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Status"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Condensing_Natural_Gas_Boiler">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Condensing Natural Gas Boiler</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Natural_Gas_Boiler"/>
    <skos:definition xml:lang="en">A closed, pressure vessel that uses natural gas and heat exchanger that capture and reuse any latent heat for heating water or other fluids to supply steam or hot water for heating, humidification, or other applications.</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b676"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b677"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b678"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b679"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b680"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Boiler"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Condensing"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Gas"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Natural"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5296">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4434">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Hot"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Enable_Command">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Enable Command</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Command"/>
    <skos:definition xml:lang="en">Commands that enable functionality</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7136"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7137"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7138"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Command"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Enable"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickShape#deprecatedInVersionShape">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:class rdf:resource="http://www.w3.org/2001/XMLSchema#string"/>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#deprecatedInVersion"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4186">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b565">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b589">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4295">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Entering"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3074">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Heat"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3031">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Reset"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#Premises">
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Premises</rdfs:label>
    <rdfs:comment rdf:datatype="http://www.w3.org/2001/XMLSchema#string">A premises is an administrative grouping of spaces that are used for some commercial or industrial purpose by a real estate holder or tenant. E.g, a suite of offices, a shop, or an industrial workshop.</rdfs:comment>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#Collection"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b142"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3556">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/PERCENT"/>
    <rdf:rest rdf:resource="http://www.w3.org/1999/02/22-rdf-syntax-ns#nil"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7152">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6621">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#SoundPressureObservation">
    <rdf:type rdf:resource="dtmi:dtdl:class:Component"/>
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Sound pressure observation</rdfs:label>
    <qudt:hasQuantityKind rdf:resource="http://qudt.org/vocab/quantitykind/SoundPressure"/>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#ObservationEvent"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b165"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b216">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Chiller"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6014">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b709">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Unit"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7020">
    <rdf:first rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7017"/>
    <rdf:rest rdf:resource="http://www.w3.org/1999/02/22-rdf-syntax-ns#nil"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6711">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:in rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6712"/>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:minCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:minCount>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#hasUnit"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1518">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Location"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6824">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Meter"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#NeonatalNursingRoom">
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Neonatal nursing room</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#HealthcareRoom"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5340">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Usage"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2806">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Location"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6279">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2258">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5434">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Differential"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1504">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Service"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3461">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Zone"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5902">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Speed"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4514">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Shed"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Preheat_Command">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Preheat Command</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Command"/>
    <skos:definition xml:lang="en">A command to activate preheating. Typically used to preheat cool air coming from a mixing box or economizer</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2725"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2726"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2727"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Command"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Preheat"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickShape#PositionQuantityShape">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#EntityPropertyValue"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/BrickShape#ValueShape"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3842"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3844"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#latitude">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#DatatypeProperty"/>
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Relationship"/>
    <rdfs:label xml:lang="en">Latitude</rdfs:label>
    <rdfs:subPropertyOf rdf:resource="http://schema.org/latitude"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1031">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Alarm"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#isLocationOf">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#AsymmetricProperty"/>
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#IrreflexiveProperty"/>
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#ObjectProperty"/>
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Relationship"/>
    <rdfs:label xml:lang="en">Is location of</rdfs:label>
    <owl:equivalentProperty rdf:resource="https://w3id.org/rec#isLocationOf"/>
    <owl:inverseOf rdf:resource="https://brickschema.org/schema/Brick#hasLocation"/>
    <skos:definition xml:lang="en">Subject is the physical location encapsulating the object</skos:definition>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b43">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:class rdf:resource="https://brickschema.org/schema/Brick#Point"/>
    <sh:name rdf:datatype="http://www.w3.org/2001/XMLSchema#string">has point</sh:name>
    <sh:nodeKind rdf:resource="http://www.w3.org/ns/shacl#IRI"/>
    <sh:path rdf:resource="https://w3id.org/rec#hasPoint"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b164">
    <rdf:first rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Closed</rdf:first>
    <rdf:rest rdf:resource="http://www.w3.org/1999/02/22-rdf-syntax-ns#nil"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6904">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3686">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/CentiBAR"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3687"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6159">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Heat"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6027">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Supply"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3208">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Location"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3351">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Electrical_System">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Electrical System</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#System"/>
    <skos:definition xml:lang="en">Devices that serve or are part of the electrical subsystem in the building</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4221"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4222"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Electrical"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#System"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Underfloor_Air_Plenum">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Underfloor Air Plenum</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Supply_Air_Plenum"/>
    <skos:definition xml:lang="en">An open space between a structural concrete slab and the underside of a raised access floor system that connects to an air handling unit to receive conditioned and/or ventilating air before delivery to the room(s)</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3234"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3235"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3236"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3237"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Plenum"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Underfloor"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3398">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Meter"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2010">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Alarm"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Occupied">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Occupied</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4969">
    <rdf:first>Zoo</rdf:first>
    <rdf:rest rdf:resource="http://www.w3.org/1999/02/22-rdf-syntax-ns#nil"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6383">
    <rdf:first rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6380"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6384"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3555">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:in rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3556"/>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:minCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:minCount>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#hasUnit"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b986">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Return"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#hasInputSubstance">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#AsymmetricProperty"/>
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#IrreflexiveProperty"/>
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#ObjectProperty"/>
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Relationship"/>
    <rdfs:label xml:lang="en">Has input substance</rdfs:label>
    <skos:definition xml:lang="en">The subject receives the given substance as an input to its internal process</skos:definition>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Discharge_Air_Temperature_Setpoint">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Discharge Air Temperature Setpoint</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Air_Temperature_Setpoint"/>
    <owl:equivalentClass rdf:resource="https://brickschema.org/schema/Brick#Supply_Air_Temperature_Setpoint"/>
    <skos:definition xml:lang="en">Sets temperature of discharge air</skos:definition>
    <brick:aliasOf rdf:resource="https://brickschema.org/schema/Brick#Supply_Air_Temperature_Setpoint"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6697">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b672">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Condenser"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4197">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b113">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:datatype rdf:resource="http://www.w3.org/2001/XMLSchema#integer"/>
    <sh:description rdf:datatype="http://www.w3.org/2001/XMLSchema#string">A number indicating the ordinal number of this level within the containing space (typically a Building or in the case of a Mezzanine, sometimes another level). Note that the implementation of this numbering scheme and its starting point is implementation-specific; e.g., the fifth floor below ground may be 0 in some systems, and -5 in others.</sh:description>
    <sh:name rdf:datatype="http://www.w3.org/2001/XMLSchema#string">level number</sh:name>
    <sh:path rdf:resource="https://w3id.org/rec#levelNumber"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1609">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Alarm"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7031">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2941">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Return"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6860">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Time"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2524">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5671">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Parameter"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3250">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Static"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5967">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b148">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:datatype rdf:resource="http://www.w3.org/2001/XMLSchema#double"/>
    <sh:name rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Battery Percentage</sh:name>
    <sh:path rdf:resource="https://w3id.org/rec#batteryPercentage"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2406">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Usage"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1226">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Parameter"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b36">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:datatype rdf:resource="http://www.w3.org/2001/XMLSchema#string"/>
    <sh:name rdf:datatype="http://www.w3.org/2001/XMLSchema#string">asset tag</sh:name>
    <sh:path rdf:resource="https://w3id.org/rec#assetTag"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Disconnect_Switch">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Disconnect Switch</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Switchgear"/>
    <owl:equivalentClass rdf:resource="https://brickschema.org/schema/Brick#Isolation_Switch"/>
    <skos:definition xml:lang="en">A disconnect switch performs the task of manually cutting or reconnecting power from an electrical supply by creating or closing an air insulation gap between two conduction points. Also known as an 'Isolation Switch'.</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6298"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6299"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6300"/>
    <brick:aliasOf rdf:resource="https://brickschema.org/schema/Brick#Isolation_Switch"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Disconnect"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Switch"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2594">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b341">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3063">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b911">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Domestic"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5113">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6127">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Time"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4216">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5035">
    <rdf:first rdf:datatype="http://www.w3.org/2001/XMLSchema#string">absolute</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5036"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1846">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Diffuser"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6213">
    <rdf:first rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">4</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6214"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1316">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b263">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Cool"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5284">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Unit"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3710">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:minCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:minCount>
    <sh:or rdf:resource="https://brickschema.org/schema/BrickShape#NumericValue"/>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#value"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5240">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Current"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2133">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Valve"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Steam_Valve">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Steam Valve</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#HVAC_Equipment"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Valve"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5915"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5916"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5917"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Steam"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Valve"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2971">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Shower"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Unoccupied_Cooling_Temperature_Deadband_Setpoint">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Unoccupied Cooling Temperature Deadband Setpoint</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Cooling_Temperature_Setpoint"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Temperature_Deadband_Setpoint"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3266"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3267"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3268"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3269"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3270"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3271"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Cool"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Deadband"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Unoccupied"/>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/Temperature"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3741">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:datatype rdf:resource="http://www.w3.org/2001/XMLSchema#dateTime"/>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:minCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:minCount>
    <sh:name>timestamp</sh:name>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#timestamp"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickShape#hasLocationShape">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:class rdf:resource="https://brickschema.org/schema/Brick#Location"/>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#hasLocation"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6538">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5223">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Integral"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b385">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Riser"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b136">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:datatype rdf:resource="http://www.w3.org/2001/XMLSchema#string"/>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:name rdf:datatype="http://www.w3.org/2001/XMLSchema#string">postal code</sh:name>
    <sh:path rdf:resource="https://w3id.org/rec#postalCode"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6519">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:minCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:minCount>
    <sh:minInclusive rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">0</sh:minInclusive>
    <sh:or rdf:resource="https://brickschema.org/schema/BrickShape#NumericValue"/>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#value"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#heightScaleFactor">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#DatatypeProperty"/>
    <rdfs:label xml:lang="en">heightScaleFactor</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6304">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5513">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Condenser"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Position_Limit">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Position Limit</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Limit"/>
    <skos:definition xml:lang="en">A parameter that places a lower or upper bound on the range of permitted values of a Position_Setpoint.</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5830"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5831"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5832"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Limit"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Position"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1582">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Wheel"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Derivative_Gain_Parameter">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Derivative Gain Parameter</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Gain_Parameter"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b821"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b822"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b823"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b824"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b825"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Derivative"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Gain"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#PID"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Parameter"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5293">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Electric"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5924">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Tank"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4789">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/MIN_Angle"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4790"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1561">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Heat"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1913">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Integral"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6925">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b201">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Time"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6303">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3423">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Valve"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4066">
    <rdf:first>FuelOil</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4067"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1845">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Boiler">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Boiler</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3403">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Storage"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4203">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Zone"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5663">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Supply"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1086">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Enable"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4191">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Cool"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1383">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Reset"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6772">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2626">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6322">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Location"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3017">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:class rdf:resource="https://w3id.org/rec#DoubleValueObservation"/>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:name>last known value</sh:name>
    <sh:nodeKind rdf:resource="http://www.w3.org/ns/shacl#IRI"/>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#lastKnownValue"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2481">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Kitchen"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6793">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6742">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Cool"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6157">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1470">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#CookingRoom">
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Cooking room</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#FoodHandlingRoom"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5851">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Valve"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b485">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Parameter"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2692">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Piezoelectric"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b303">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Service"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3392">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3399">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Waste"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3493">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Command"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1301">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Stack"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6749">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5982">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b425">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#CO"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b455">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Alarm"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b742">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Room"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4162">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Demand"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4761">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Access"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Cooling_Temperature_Setpoint">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Cooling Temperature Setpoint</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Temperature_Setpoint"/>
    <skos:definition xml:lang="en">Sets temperature for cooling</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7058"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7059"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7060"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7061"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Cool"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/Temperature"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1930">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Leaving"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b44">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:datatype rdf:resource="http://www.w3.org/2001/XMLSchema#date"/>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:name rdf:datatype="http://www.w3.org/2001/XMLSchema#string">installation date</sh:name>
    <sh:path rdf:resource="https://w3id.org/rec#installationDate"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7147">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Luminance_Sensor">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Luminance Sensor</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Sensor"/>
    <skos:definition xml:lang="en">Measures the luminous intensity per unit area of light travelling in a given direction</skos:definition>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2090"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2091"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2092"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2093"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Luminance"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/Luminance"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#LeaseContract">
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Lease contract</rdfs:label>
    <rdfs:comment rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Formal document that identifies the Tenant and the leased asset or property; states lease term and fee (rent), and detailed terms and conditions of the lease agreement.</rdfs:comment>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#Document"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b111"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#ObservationEvent">
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Observation event</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#PointEvent"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b122"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#Safe">
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Safe</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#Furniture"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4217">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Radiator"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5686">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Supply"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5282">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Fan"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2937">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Fan"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3118">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4674">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Standby"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3168">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Alarm"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5917">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Valve"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5260">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6748">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Disable"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Baseboard">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Baseboard</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1139">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Hot"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b290">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Location"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b391">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2137">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2249">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2237">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3740">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#SPARQLRule"/>
    <sh:construct>
        CONSTRUCT {
            $this brick:electricVehicleChargerDirectionality ?direction
        } WHERE {
            $this rdf:type brick:Electric_Vehicle_Charging_Port .
            $this brick:isPartOf ?charger .
            ?charger a brick:Electric_Vehicle_Charging_Station .
            ?charger brick:electricVehicleChargerDirectionality ?direction .
            FILTER NOT EXISTS {
                $this brick:electricVehicleChargerDirectionality ?other_direction .
            }
        }
        </sh:construct>
    <sh:prefixes rdf:resource="https://brickschema.org/schema/1.4/Brick"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1423">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Safety"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Low_Suction_Pressure_Alarm">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Low Suction Pressure Alarm</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Pressure_Alarm"/>
    <skos:definition xml:lang="en">An alarm that indicates a low suction pressure in the compressor in a refrigeration or air conditioning system.</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2058"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2059"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2060"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2061"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2062"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Alarm"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Low"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Pressure"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Suction"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Economizer">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Economizer</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#HVAC_Equipment"/>
    <skos:definition xml:lang="en">Device that, on proper variable sensing, initiates control signals or actions to conserve energy. A control system that reduces the mechanical heating and cooling requirement.</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b977"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b978"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Economizer"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5448">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Pump"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#Workshop">
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Workshop</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#Room"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2461">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Occupied"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3354">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Video"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5334">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Leaving_Hot_Water_Temperature_Setpoint">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Leaving Hot Water Temperature Setpoint</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Hot_Water_Temperature_Setpoint"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Leaving_Water_Temperature_Setpoint"/>
    <skos:definition xml:lang="en">Temperature setpoint for leaving hot water</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5552"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5553"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5554"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5555"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5556"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5557"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Hot"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Leaving"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/Temperature"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4974">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/W"/>
    <rdf:rest rdf:resource="http://www.w3.org/1999/02/22-rdf-syntax-ns#nil"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b195">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Absorption"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#FrequencyObservation">
    <rdf:type rdf:resource="dtmi:dtdl:class:Component"/>
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Frequency observation</rdfs:label>
    <qudt:hasQuantityKind rdf:resource="http://qudt.org/vocab/quantitykind/Frequency"/>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#ObservationEvent"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b89"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Displacement_Flow_Air_Diffuser">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Displacement Flow Air Diffuser</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Air_Diffuser"/>
    <skos:definition xml:lang="en">An air diffuser that is designed for low discharge air speeds to minimize turbulence and induction of room air. This diffuser is used with displacement ventilation systems.</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b905"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b906"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b907"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b908"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b909"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Diffuser"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Displacement"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Flow"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2108">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Breaker"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Medium_Temperature_Hot_Water_Supply_Temperature_Sensor">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdfs:label xml:lang="en">Medium Temperature Hot Water Supply Temperature Sensor</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Hot_Water_Supply_Temperature_Sensor"/>
    <owl:deprecated rdf:datatype="http://www.w3.org/2001/XMLSchema#boolean">true</owl:deprecated>
    <brick:deprecatedInVersion>1.3.0</brick:deprecatedInVersion>
    <brick:deprecationMitigationMessage>Swapped supply/return for entering/leaving with water-related points</brick:deprecationMitigationMessage>
    <brick:isReplacedBy rdf:resource="https://brickschema.org/schema/Brick#Leaving_Medium_Temperature_Hot_Water_Temperature_Sensor"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5322">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Panel"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6850">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Discharge"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3967">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/MilliM3"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3968"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5951">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Supply"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1084">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b177">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:datatype rdf:resource="http://www.w3.org/2001/XMLSchema#double"/>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:minCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:minCount>
    <sh:name rdf:datatype="http://www.w3.org/2001/XMLSchema#string">value</sh:name>
    <sh:path rdf:resource="https://w3id.org/rec#value"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1123">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1469">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2533">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4912">
    <rdf:first>Indoor Arena</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4913"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6571">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Unit"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7131">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Min"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickShape#hasQUDTReferenceShape">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:class rdf:resource="http://qudt.org/schema/qudt/QuantityKind"/>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#hasQUDTReference"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#ElevatorShaft">
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Elevator shaft</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#Room"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6461">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Speed"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Mechanical">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Mechanical</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#No_Water_Alarm">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">No Water Alarm</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Water_Alarm"/>
    <skos:definition xml:lang="en">Alarm indicating that there is no water in the equipment or system</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2407"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2408"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2409"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2410"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Alarm"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#No"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7178">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Parameter"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b642">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Condenser"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Occupancy_Count">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Quantity"/>
    <rdfs:label xml:lang="en">Occupancy Count</rdfs:label>
    <qudt:hasDimensionVector rdf:resource="http://qudt.org/vocab/dimensionvector/A0E0L0I0M0H0T0D1"/>
    <rdfs:isDefinedBy rdf:resource="https://brickschema.org/schema/Brick"/>
    <skos:broader rdf:resource="http://qudt.org/vocab/quantitykind/Dimensionless"/>
    <skos:broader rdf:resource="https://brickschema.org/schema/Brick#Occupancy"/>
    <skos:definition>Number of people in an area</skos:definition>
    <skos:definition xml:lang="en">Number of people in an area</skos:definition>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4135">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Differential"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2677">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Structure"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5098">
    <rdf:first rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5095"/>
    <rdf:rest rdf:resource="http://www.w3.org/1999/02/22-rdf-syntax-ns#nil"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5119">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Flow"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4970">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:in rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4971"/>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:minCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:minCount>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#hasUnit"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2062">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Suction"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5146">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5904">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6886">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Disable">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Disable</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b170">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:name rdf:datatype="http://www.w3.org/2001/XMLSchema#string">is location of</sh:name>
    <sh:nodeKind rdf:resource="http://www.w3.org/ns/shacl#IRI"/>
    <sh:path rdf:resource="https://w3id.org/rec#isLocationOf"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1566">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Condenser"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b163">
    <rdf:first rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Acknowledged</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b164"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b648">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5362">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1125">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Entering"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b627">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Concessions"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b99">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:datatype rdf:resource="http://www.w3.org/2001/XMLSchema#double"/>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:name rdf:datatype="http://www.w3.org/2001/XMLSchema#string">height scale factor</sh:name>
    <sh:path rdf:resource="https://w3id.org/rec#heightScaleFactor"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b715">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Ground"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3438">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Weather"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b527">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Step"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Return_Air_Temperature_Low_Reset_Setpoint">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Return Air Temperature Low Reset Setpoint</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Temperature_Low_Reset_Setpoint"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2921"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2922"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2923"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2924"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2925"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2926"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2927"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Low"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Reset"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Return"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/Temperature"/>
    <brick:hasSubstance rdf:resource="https://brickschema.org/schema/Brick#Return_Air"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3563">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#SPARQLConstraint"/>
    <sh:message>{$this} has type {?class} which was deprecated in version {?depver}. For now, it has been updated to also be of type {?newClass}.</sh:message>
    <sh:prefixes rdf:resource="https://brickschema.org/schema/1.4/Brick"/>
    <sh:select>SELECT $this ?class ?newClass ?depver WHERE {
$this a ?class .
?class owl:deprecated true .
?class brick:deprecatedInVersion ?depver .
?class brick:isReplacedBy ?newClass .
}</sh:select>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#ExceptionEvent">
    <rdf:type rdf:resource="dtmi:dtdl:class:Component"/>
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Exception event</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#PointEvent"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b86"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b87"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2523">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Field">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Field</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3507">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:condition rdf:resource="https://brickschema.org/schema/Brick/ref#TimeseriesReference"/>
    <sh:object rdf:resource="https://brickschema.org/schema/Brick/ref#TimeseriesReference"/>
    <sh:predicate rdf:resource="http://www.w3.org/1999/02/22-rdf-syntax-ns#type"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Supply_Hot_Water_Temperature_Setpoint">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdfs:label xml:lang="en">Supply Hot Water Temperature Setpoint</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Supply_Water_Temperature_Sensor"/>
    <owl:deprecated rdf:datatype="http://www.w3.org/2001/XMLSchema#boolean">true</owl:deprecated>
    <brick:deprecatedInVersion>1.3.0</brick:deprecatedInVersion>
    <brick:deprecationMitigationMessage>Swapped supply/return for entering/leaving with water-related points</brick:deprecationMitigationMessage>
    <brick:isReplacedBy rdf:resource="https://brickschema.org/schema/Brick#Leaving_Hot_Water_Temperature_Setpoint"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b208">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Beam"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2850">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2719">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Filter"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#FoodHandlingRoom">
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Food-handling room</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#Room"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5250">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Chilled"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1042">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Phone"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2233">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Pressure"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2102">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Space"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4086">
    <rdf:first>TransferAir</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4087"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1458">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Level"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4559">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5852">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Pressure"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3478">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Damper"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1014">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Valve"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5483">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Chilled"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2195">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Max"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6476">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2064">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Low"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6928">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7237">
    <sh:class rdf:resource="https://brickschema.org/schema/Brick#EntityProperty"/>
    <sh:message>Instances of Point cannot be EntityProperties.</sh:message>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2672">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Parking"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Gain_Parameter">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Gain Parameter</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#PID_Parameter"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6330"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6331"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6332"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6333"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Gain"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#PID"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Parameter"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5438">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b363">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Building"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b999">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Radiator"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4124">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Level"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4292">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Floor_Fan_Coil_Unit">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Floor Fan Coil Unit</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Fan_Coil_Unit"/>
    <skos:definition xml:lang="en">A fan coil unit installed on the floor, typically against a wall, for providing heating and cooling in residential or small office spaces</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1451"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1452"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1453"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1454"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1455"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1456"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Coil"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#FCU"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Fan"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Floor"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Unit"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Induction_Unit">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Induction Unit</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Terminal_Unit"/>
    <skos:definition xml:lang="en">A device with an primary air connection and integrated coil and condensate pan that performs sensible and latent cooling of a space. Essentially an Active Chilled Beam with a built in condensate pan.</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1800"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1801"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1802"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Induction"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Unit"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1262">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6238">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7223">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Parameter"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4678">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Standby"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1959">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Proportional"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4084">
    <rdf:first>StormDrainage</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4085"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b34">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:class rdf:resource="https://w3id.org/rec#Agent"/>
    <sh:name rdf:datatype="http://www.w3.org/2001/XMLSchema#string">commissioned by</sh:name>
    <sh:nodeKind rdf:resource="http://www.w3.org/ns/shacl#IRI"/>
    <sh:path rdf:resource="https://w3id.org/rec#commissionedBy"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2054">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Low"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Wind">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Wind</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6957">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3760">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/KiloM-PER-SEC"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3761"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Speed_Sensor">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Speed Sensor</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Sensor"/>
    <skos:definition xml:lang="en">Measures the magnitude of velocity of some form of movement</skos:definition>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6458"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6459"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6460"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6461"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Speed"/>
    <brick:hasQuantity rdf:resource="https://brickschema.org/schema/Brick#Speed"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7151">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6467">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Proportional"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4281">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1532">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Exchanger"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3119">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Steam"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Ethernet_Port">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Ethernet Port</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Data_Network_Equipment"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4341"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4342"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4347"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4348"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4349"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Ethernet"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Port"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Hot_Water_Radiator">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Hot Water Radiator</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Radiator"/>
    <skos:definition xml:lang="en">Radiator that uses hot water</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4445"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4446"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4447"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4448"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Hot"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Radiator"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Atmospheric_Pressure">
    <owl:deprecated rdf:datatype="http://www.w3.org/2001/XMLSchema#boolean">true</owl:deprecated>
    <brick:deprecatedInVersion>1.4.4</brick:deprecatedInVersion>
    <brick:deprecationMitigationMessage>Brick-defined quantity 'Atmospheric_Pressure' is deprecated. Use the equivalent QUDT quantity 'qudt:QuantityKind/AtmosphericPressure' directly.</brick:deprecationMitigationMessage>
    <brick:isReplacedBy rdf:resource="http://qudt.org/vocab/quantitykind/AtmosphericPressure"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6031">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Discharge"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Discharge_Water_Flow_Sensor">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdfs:label xml:lang="en">Discharge Water Flow Sensor</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Water_Flow_Sensor"/>
    <owl:deprecated rdf:datatype="http://www.w3.org/2001/XMLSchema#boolean">true</owl:deprecated>
    <brick:deprecatedInVersion>1.3.0</brick:deprecatedInVersion>
    <brick:deprecationMitigationMessage>Swapped supply/return for entering/leaving with water-related points</brick:deprecationMitigationMessage>
    <brick:isReplacedBy rdf:resource="https://brickschema.org/schema/Brick#Leaving_Water_Flow_Sensor"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b320">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Boiler"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4206">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickShape#valueShape">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:class rdf:resource="http://www.w3.org/2000/01/rdf-schema#Resource"/>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#value"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6171">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Differential"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Discharge_Air_Velocity_Pressure_Sensor">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Discharge Air Velocity Pressure Sensor</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Air_Velocity_Pressure_Sensor"/>
    <owl:equivalentClass rdf:resource="https://brickschema.org/schema/Brick#Supply_Air_Velocity_Pressure_Sensor"/>
    <brick:aliasOf rdf:resource="https://brickschema.org/schema/Brick#Supply_Air_Velocity_Pressure_Sensor"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Angle_Sensor">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Angle Sensor</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Sensor"/>
    <skos:definition xml:lang="en">Measues the planar angle of some phenomenon</skos:definition>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5153"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5154"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5155"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5156"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Angle"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/Angle"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b681">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Conference"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6779">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6299">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Load_Shed_Status">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Load Shed Status</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Status"/>
    <skos:definition xml:lang="en">Indicates if a load shedding policy is in effect</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6374"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6375"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6376"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6377"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Load"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Shed"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Status"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2380">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2135">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Auto"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6414">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Panel"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Air_Loop">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Air Loop</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Loop"/>
    <skos:definition xml:lang="en">The set of connected equipment serving one path of air</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b225"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b226"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Loop"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Disable_Fixed_Enthalpy_Command">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Disable Fixed Enthalpy Command</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Disable_Command"/>
    <skos:definition xml:lang="en">Disables the use of fixed enthalpy control</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b883"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b884"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b885"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b886"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b887"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Command"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Disable"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Enthalpy"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Fixed"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5405">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Supply"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Lobby">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Lobby</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6450">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6773">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#First_Aid_Room">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">First Aid Room</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Medical_Room"/>
    <owl:deprecated rdf:datatype="http://www.w3.org/2001/XMLSchema#boolean">true</owl:deprecated>
    <skos:definition xml:lang="en">A room for a person with minor injuries can be treated or temporarily treated until transferred to a more advanced medical facility</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1445"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1446"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1447"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1448"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1449"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1450"/>
    <brick:deprecatedInVersion>1.4.1</brick:deprecatedInVersion>
    <brick:deprecationMitigationMessage>Brick location classes are being phased out in favor of RealEstateCore classes. There is not yet a replacement in REC for First_Aid_Room</brick:deprecationMitigationMessage>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Aid"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#First"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Location"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Meidcal"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Room"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Space"/>
    <brick:isReplacedBy rdf:resource="https://w3id.org/rec#TreatmentRoom"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1530">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Safety"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Lounge">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Lounge</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4963">
    <rdf:first>Urgent Care/Clinic/Other Outpatient</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4964"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b96">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:datatype rdf:resource="http://www.w3.org/2001/XMLSchema#double"/>
    <sh:description rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Value will be zero if the local coordinate system is north-aligned.</sh:description>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:name rdf:datatype="http://www.w3.org/2001/XMLSchema#string">y rotational scale factor</sh:name>
    <sh:path rdf:resource="https://w3id.org/rec#yRotationalScaleFactor"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2678">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Beam"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6147">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Flow"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Humidify">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Humidify</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1337">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#RelativeHumidityObservation">
    <rdf:type rdf:resource="dtmi:dtdl:class:Component"/>
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Relative humidity observation</rdfs:label>
    <qudt:hasQuantityKind rdf:resource="http://qudt.org/vocab/quantitykind/RelativeHumidity"/>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#ObservationEvent"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b145"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3065">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Standby"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Pump">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Pump</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#HVAC_Equipment"/>
    <skos:definition xml:lang="en">Machine for imparting energy to a fluid, causing it to do work, drawing a fluid into itself through an entrance port, and forcing the fluid out through an exhaust port.</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6423"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6424"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Pump"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3460">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b440">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Metering"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6140">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Flow"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5750">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Mixing"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4415">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Gateway"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5422">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Parameter"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6573">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6973">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1862">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Status"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Illuminance_Setpoint">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Illuminance Setpoint</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Setpoint"/>
    <skos:definition xml:lang="en">Target Illuminance of the zone.</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1797"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1798"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1799"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Illuminance"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/Illuminance"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Code">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Code</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1552">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Condenser"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5774">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Discharge"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6626">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3404">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Waste"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b182">
    <rdf:first rdf:datatype="http://www.w3.org/2001/XMLSchema#string">WiFi6</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b183"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6067">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3604">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/CentiM_HG"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3605"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2751">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Command"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6407">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3109">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Steam"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#ElevatorTrip">
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Elevator trip</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#Event"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b69"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b70"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b73"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b74"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5456">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3598">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/PA"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3599"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1393">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Alarm"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6572">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Deadband"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Evaporative_Heat_Exchanger">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Evaporative Heat Exchanger</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Heat_Exchanger"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1247"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1248"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1249"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1250"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Evaporative"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Exchanger"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Heat"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b57">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:class rdf:resource="https://w3id.org/rec#Architecture"/>
    <sh:minCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:minCount>
    <sh:name rdf:datatype="http://www.w3.org/2001/XMLSchema#string">includes</sh:name>
    <sh:nodeKind rdf:resource="http://www.w3.org/ns/shacl#IRI"/>
    <sh:path rdf:resource="https://w3id.org/rec#includes"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3100">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5017">
    <rdf:first>GB/T</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5018"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#MassFlowRateObservation">
    <rdf:type rdf:resource="dtmi:dtdl:class:Component"/>
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Mass flow rate observation</rdfs:label>
    <qudt:hasQuantityKind rdf:resource="http://qudt.org/vocab/quantitykind/MassFlowRate"/>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#ObservationEvent"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b118"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6462">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Band"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2601">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3613">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/N-PER-M2"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3614"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1454">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Fan"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3138">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Switch"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3367">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6418">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Position"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5551">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6623">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4896">
    <rdf:first>Convention Center</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4897"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6969">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#High"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2940">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Heat"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Min_Speed_Setpoint_Limit">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Min Speed Setpoint Limit</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Min_Limit"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Speed_Setpoint_Limit"/>
    <skos:definition xml:lang="en">A parameter that places a lower bound on the range of permitted values of a Speed_Setpoint.</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2309"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2310"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2311"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2312"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2313"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2314"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Limit"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Min"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Parameter"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Speed"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2216">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Production"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2557">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Outside"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickShape#SubPropertyOfRule">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3914"/>
    <sh:targetSubjectsOf rdf:resource="http://www.w3.org/2000/01/rdf-schema#subPropertyOf"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1873">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Reset"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickShape#InferRecValue">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3738"/>
    <sh:targetSubjectsOf rdf:resource="https://brickschema.org/schema/Brick#value"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3220">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4467">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Inverter"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7186">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Location"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3814">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:in rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3815"/>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:minCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:minCount>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#hasUnit"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3315">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Flow"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4558">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Occupancy"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4227">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Embedded"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Chilled_Water_Return_Temperature_Sensor">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdfs:label xml:lang="en">Chilled Water Return Temperature Sensor</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Chilled_Water_Temperature_Sensor"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Return_Water_Temperature_Sensor"/>
    <owl:deprecated rdf:datatype="http://www.w3.org/2001/XMLSchema#boolean">true</owl:deprecated>
    <brick:deprecatedInVersion>1.3.0</brick:deprecatedInVersion>
    <brick:deprecationMitigationMessage>Swapped supply/return for entering/leaving with water-related points</brick:deprecationMitigationMessage>
    <brick:isReplacedBy rdf:resource="https://brickschema.org/schema/Brick#Entering_Chilled_Water_Temperature_Sensor"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4158">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Conductivity"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2164">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Max"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b133">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:datatype rdf:resource="https://geojson.org/Polygon"/>
    <sh:description rdf:datatype="http://www.w3.org/2001/XMLSchema#string">A GeoJSON Polygon coordinate listing. Coordinates may be expressed in two or three dimensions. Ex: [[30.0, 10.0, 0.0], [40.0, 40.0, 2.0], [20.0, 40.0, 2.0], [10.0, 20.0, 2.0], [30.0, 10.0, 0.0]].</sh:description>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:name rdf:datatype="http://www.w3.org/2001/XMLSchema#string">coordinates</sh:name>
    <sh:path rdf:resource="https://w3id.org/rec#coordinates"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickShape#TemperatureShape">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#EntityPropertyValue"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/BrickShape#ValueShape"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6524"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6534"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5375">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Min_Position_Setpoint_Limit">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Min Position Setpoint Limit</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Min_Limit"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Position_Limit"/>
    <skos:definition xml:lang="en">A parameter that places a lower bound on the range of permitted values of a Position_Setpoint.</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2304"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2305"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2306"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2307"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2308"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Limit"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Min"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Position"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5605">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Flow"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6359">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6105">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Enable"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Overload_Alarm">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Overload Alarm</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Alarm"/>
    <skos:definition xml:lang="en">An alarm that can indicate when a full-load current is exceeded.</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2612"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2613"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2614"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Alarm"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Overload"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#deprecation">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#AsymmetricProperty"/>
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#IrreflexiveProperty"/>
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#ObjectProperty"/>
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#EntityProperty"/>
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Relationship"/>
    <rdfs:label xml:lang="en">Deprecation Notice</rdfs:label>
    <skos:definition>Marks a concept as deprecated</skos:definition>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3326">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Valve"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3523">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/PPB"/>
    <rdf:rest rdf:resource="http://www.w3.org/1999/02/22-rdf-syntax-ns#nil"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5433">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b447">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Fan"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1177">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2176">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Load"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3092">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Static"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Shading_Equipment">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Shading Equipment</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Equipment"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5879"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5880"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Shade"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5083">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:minCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:minCount>
    <sh:or rdf:resource="https://brickschema.org/schema/BrickShape#NumericValue"/>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#value"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2433">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Cool"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2373">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Status"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2346">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Mixed"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4068">
    <rdf:first>GreaseExhaustAir</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4069"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6591">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Differential"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#GrainsOfMoisture">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Quantity"/>
    <rdfs:label xml:lang="en">GrainsOfMoisture</rdfs:label>
    <qudt:applicableUnit rdf:resource="http://qudt.org/vocab/unit/GRAIN"/>
    <qudt:hasDimensionVector rdf:resource="http://qudt.org/vocab/dimensionvector/A0E0L0I0M1H0T0D0"/>
    <rdfs:isDefinedBy rdf:resource="https://brickschema.org/schema/Brick"/>
    <skos:broader rdf:resource="http://qudt.org/vocab/quantitykind/Mass"/>
    <skos:broader rdf:resource="https://brickschema.org/schema/Brick#Air_Quality"/>
    <skos:definition>Mass of moisture per pround of air, measured in grains of water</skos:definition>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Reset_Status">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Medium Temperature Hot Water Differential Pressure Load Shed Reset Status</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Medium_Temperature_Hot_Water_Differential_Pressure_Load_Shed_Status"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2219"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2220"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2221"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2222"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2223"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2224"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2225"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2226"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2227"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Differential"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Load"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Medium"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Pressure"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Reset"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Shed"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Status"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2690">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Photovoltaic"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5332">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Energy"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1604">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2201">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Level"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b368">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Electrical"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4357">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#PID"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b29">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:datatype rdf:resource="http://www.w3.org/2001/XMLSchema#double"/>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:minCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:minCount>
    <sh:name rdf:datatype="http://www.w3.org/2001/XMLSchema#string">value</sh:name>
    <sh:path rdf:resource="https://w3id.org/rec#value"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4522">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Lounge"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b372">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2355">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Damper"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6896">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2736">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2497">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Discharge_Condenser_Water_Temperature_Setpoint">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdfs:label xml:lang="en">Discharge Condenser Water Temperature Setpoint</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Discharge_Water_Temperature_Sensor"/>
    <owl:deprecated rdf:datatype="http://www.w3.org/2001/XMLSchema#boolean">true</owl:deprecated>
    <brick:deprecatedInVersion>1.3.0</brick:deprecatedInVersion>
    <brick:deprecationMitigationMessage>Swapped supply/return for entering/leaving with water-related points</brick:deprecationMitigationMessage>
    <brick:isReplacedBy rdf:resource="https://brickschema.org/schema/Brick#Leaving_Condenser_Water_Temperature_Setpoint"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4457">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#ICT"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4256">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4080">
    <rdf:first>Refrig</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4081"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6932">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4888">
    <rdf:first>Bank Branch</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4889"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#deprecationMitigationMessage">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#AsymmetricProperty"/>
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#DatatypeProperty"/>
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#IrreflexiveProperty"/>
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Relationship"/>
    <rdfs:label xml:lang="en">deprecationMitigationMessage</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1376">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Filter"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Max_Heating_Supply_Air_Flow_Setpoint_Limit">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Max Heating Supply Air Flow Setpoint Limit</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Max_Air_Flow_Setpoint_Limit"/>
    <owl:equivalentClass rdf:resource="https://brickschema.org/schema/Brick#Max_Heating_Discharge_Air_Flow_Setpoint_Limit"/>
    <skos:definition xml:lang="en">A parameter that places an upper bound on the range of permitted values of a Heating_Supply_Air_Flow_Setpoint.</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6876"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6877"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6878"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6879"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6880"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6881"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6882"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6883"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6884"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6885"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Discharge"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Flow"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Heat"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Limit"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Max"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Parameter"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Supply"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4840">
    <rdf:first rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Other - Education</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4841"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Electrical_Room">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Electrical Room</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Service_Room"/>
    <owl:deprecated rdf:datatype="http://www.w3.org/2001/XMLSchema#boolean">true</owl:deprecated>
    <skos:definition xml:lang="en">A class of service rooms that house electrical equipment for a building</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6311"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6312"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6313"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6314"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6315"/>
    <brick:deprecatedInVersion>1.4.0</brick:deprecatedInVersion>
    <brick:deprecationMitigationMessage>Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:ElectricityRoom</brick:deprecationMitigationMessage>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Electrical"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Location"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Room"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Service"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Space"/>
    <brick:isReplacedBy rdf:resource="https://w3id.org/rec#ElectricityRoom"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4918">
    <rdf:first>Manufacturing/Industrial Plant</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4919"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2172">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6528">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/K"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6529"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1218">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Parameter"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2263">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Chilled"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6759">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5567">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1684">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Variable_Frequency_Drive">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Variable Frequency Drive</rdfs:label>
    <rdfs:seeAlso rdf:resource="https://xp20.ashrae.org/terminology/index.php?term=vfd&amp;submit=Search"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Motor"/>
    <owl:equivalentClass rdf:resource="https://brickschema.org/schema/Brick#VFD"/>
    <skos:definition xml:lang="en">Electronic device that varies its output frequency to vary the rotating speed of a motor, given a fixed input frequency. Used with fans or pumps to vary the flow in the system as a function of a maintained pressure.</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6806"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6807"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6808"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6809"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6810"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Drive"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Frequency"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#VFD"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Variable"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6189">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Chilled_Water_Differential_Pressure_Sensor">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Chilled Water Differential Pressure Sensor</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Water_Differential_Pressure_Sensor"/>
    <skos:definition xml:lang="en">Measures the difference in water pressure on either side of a chilled water valve</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b516"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b517"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b518"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b519"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b520"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b521"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Chilled"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Differential"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Pressure"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <brick:hasQuantity rdf:resource="https://brickschema.org/schema/Brick#Differential_Pressure"/>
    <brick:hasSubstance rdf:resource="https://brickschema.org/schema/Brick#Chilled_Water"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4287">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#hasAmbientTemperature">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#AsymmetricProperty"/>
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#IrreflexiveProperty"/>
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#ObjectProperty"/>
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Relationship"/>
    <rdfs:label xml:lang="en">hasAmbientTemperature</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#tripDirection">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#DatatypeProperty"/>
    <rdfs:label xml:lang="en">tripDirection</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4469">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Isolation"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6135">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Switch"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5754">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Boiler"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b705">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Condensing"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1892">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Shed"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3370">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Conditioner"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#LoadingReceivingRoom">
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Loading/receiving room</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#Room"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Air_Temperature_Sensor">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Air Temperature Sensor</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Temperature_Sensor"/>
    <skos:definition xml:lang="en">Measures the temperature of air</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7122"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7123"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7124"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7125"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/Temperature"/>
    <brick:hasSubstance rdf:resource="https://brickschema.org/schema/Brick#Air"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Gatehouse">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Gatehouse</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Space"/>
    <owl:deprecated rdf:datatype="http://www.w3.org/2001/XMLSchema#boolean">true</owl:deprecated>
    <skos:definition xml:lang="en">The standalone building used to manage the entrance to a campus or building grounds</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1497"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1498"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1499"/>
    <brick:deprecatedInVersion>1.4.1</brick:deprecatedInVersion>
    <brick:deprecationMitigationMessage>Brick location classes are being phased out in favor of RealEstateCore classes. There is not yet a replacement in REC for Gatehouse</brick:deprecationMitigationMessage>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Gatehouse"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Location"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Space"/>
    <brick:isReplacedBy rdf:resource="https://w3id.org/rec#Building"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Fan_Command">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Fan Command</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Command"/>
    <skos:definition xml:lang="en">Controls properties of fans</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4388"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4389"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4390"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Command"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Fan"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#LuminanceObservation">
    <rdf:type rdf:resource="dtmi:dtdl:class:Component"/>
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Luminance observation</rdfs:label>
    <qudt:hasQuantityKind rdf:resource="http://qudt.org/vocab/quantitykind/Luminance"/>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#ObservationEvent"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b114"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1021">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2020">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Alarm"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5266">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Space"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1057">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Emergency"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2300">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Outside"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b157">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:datatype rdf:resource="http://www.w3.org/2001/XMLSchema#dateTime"/>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:name rdf:datatype="http://www.w3.org/2001/XMLSchema#string">created time</sh:name>
    <sh:path rdf:resource="https://w3id.org/rec#createdTime"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5262">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Distribution"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b629">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Location"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2645">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Particulate"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5503">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Leaving"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6801">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1377">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3032">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Speed"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6366">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Command"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6936">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Supply"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2232">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1016">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b937">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Enable"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3188">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Liquid"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickShape#Wind_DirectionQuantityShape">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#EntityPropertyValue"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/BrickShape#ValueShape"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3994"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4006"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1372">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Outdoor"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1643">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Return"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4003">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/ARCMIN"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4004"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b124">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:datatype rdf:resource="http://www.w3.org/2001/XMLSchema#anyURI"/>
    <sh:description rdf:datatype="http://www.w3.org/2001/XMLSchema#string">URL link to an image/logo that represents the organization.</sh:description>
    <sh:name rdf:datatype="http://www.w3.org/2001/XMLSchema#string">logo</sh:name>
    <sh:path rdf:resource="https://w3id.org/rec#logo"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6761">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickShape#VirtualMeterRule">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <sh:sparql rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3922"/>
    <sh:targetClass rdf:resource="https://brickschema.org/schema/Brick#Entity"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1015">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Electronic"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Unoccupied_Heating_Zone_Air_Temperature_Setpoint">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Unoccupied Heating Zone Air Temperature Setpoint</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Heating_Zone_Air_Temperature_Setpoint"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Unoccupied_Air_Temperature_Setpoint"/>
    <skos:definition xml:lang="en">Sets temperature of air when unoccupied for heating within a specific zone</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4722"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4723"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4724"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4725"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4726"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4727"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4728"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Heat"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Unoccupied"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Zone"/>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/Temperature"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1852">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Last"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2072">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5440">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Differential"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6365">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#ICT"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7056">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2840">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#On"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b686">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Contact"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5211">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Status"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2111">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Main"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#LuminousIntensityObservation">
    <rdf:type rdf:resource="dtmi:dtdl:class:Component"/>
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Luminous intensity observation</rdfs:label>
    <qudt:hasQuantityKind rdf:resource="http://qudt.org/vocab/quantitykind/LuminousIntensity"/>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#ObservationEvent"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b116"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1577">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1420">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Panel"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1702">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Hot"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2079">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5590">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6096">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Pressure"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4402">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:class rdf:resource="https://w3id.org/rec#FrequencyObservation"/>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:name>last known value</sh:name>
    <sh:nodeKind rdf:resource="http://www.w3.org/ns/shacl#IRI"/>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#lastKnownValue"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b988">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4440">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1840">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b653">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Static_Pressure_Deadband_Setpoint">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Static Pressure Deadband Setpoint</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Deadband_Setpoint"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Static_Pressure_Setpoint"/>
    <skos:definition xml:lang="en">Sets the size of a deadband of static pressure</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5903"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5904"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5905"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5906"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5907"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Deadband"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Pressure"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Static"/>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/StaticPressure"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4656">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1594">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Command"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2655">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Photovoltaic"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Electric_Vehicle_Charging_Hub">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Electric Vehicle Charging Hub</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Collection"/>
    <owl:equivalentClass rdf:resource="https://brickschema.org/schema/Brick#EV_Charging_Hub"/>
    <skos:definition xml:lang="en">A collection of charging stations for charging electric vehicles. A hub may be located in a parking lot, for example</skos:definition>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5297"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5298"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5299"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5300"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5301"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5302"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Charging"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Collection"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Electric"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Hub"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Vehicle"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4937">
    <rdf:first>Other</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4938"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6164">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Unoccupied"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Pump_Status">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Pump Status</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Status"/>
    <skos:definition xml:lang="en">Status of a pump</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2765"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2766"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2767"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Pump"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Status"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#Office">
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Office</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#Room"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1312">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6397">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Command"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6123">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#TABS"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b953">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1839">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Space"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickShape#Phasor_AngleQuantityShape">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#EntityPropertyValue"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/BrickShape#ValueShape"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3813"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3814"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#ExerciseRoom">
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Exercise room</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#Room"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3815">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/MIL"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3816"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7210">
    <rdf:first rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7205"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7211"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7238">
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">0</sh:maxCount>
    <sh:message>Points cannot have locations; use 'isPointOf' instead</sh:message>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#hasLocation"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4412">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Gas"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3284">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5961">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Flow"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#DataNetworkEquipment">
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Data Network Equipment</rdfs:label>
    <rdfs:comment rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Data network equipment.</rdfs:comment>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#ICTEquipment"/>
    <owl:deprecated rdf:datatype="http://www.w3.org/2001/XMLSchema#boolean">true</owl:deprecated>
    <brick:deprecatedInVersion>1.4.0</brick:deprecatedInVersion>
    <brick:deprecationMitigationMessage>REC ICT classes are being phased out in favor of Brick classes. For a replacement, consider brick:Data_Network_Equipment</brick:deprecationMitigationMessage>
    <brick:isReplacedBy rdf:resource="https://brickschema.org/schema/Brick#Data_Network_Equipment"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Thermostatic_Mixing_Valve">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Thermostatic Mixing Valve</rdfs:label>
    <rdfs:seeAlso rdf:resource="https://en.wikipedia.org/wiki/Thermostatic_mixing_valve"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Mixing_Valve"/>
    <skos:definition xml:lang="en">A valve that blends hot water with cold water to ensure constant, safe shower and bath outlet temperatures, preventing scalding.</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3203"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3204"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3205"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3206"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Mixed"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Thermal"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Valve"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Atrium">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Atrium</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Visual">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Visual</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3169">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Parameter"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3133">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Space"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7025">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Conditioning"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2569">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6072">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3607">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/TORR"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3608"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4271">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Entering"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1445">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Aid"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4107">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4094">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Deadband"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6452">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Safety"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1329">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3632">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/MegaBAR"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3633"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#PlugStrip">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">PlugStrip</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4600">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Outside"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5246">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Dedicated"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5473">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Interface"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1656">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2070">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b536">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Gauge"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5729">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Cool"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1782">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Tolerance"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6336">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Valve"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5624">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Limit"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b770">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Command"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4396">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Status"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1528">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Fire"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6639">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#ActuationEvent">
    <rdf:type rdf:resource="dtmi:dtdl:class:Component"/>
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Actuation event</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#PointEvent"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6076">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4147">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5001">
    <rdf:first rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Level 3</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5002"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#ElevatorRoom">
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Elevator room</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#Room"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1994">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Load"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4721">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Zone"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6658">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Lowest_Exhaust_Air_Static_Pressure_Sensor">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Lowest Exhaust Air Static Pressure Sensor</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Exhaust_Air_Static_Pressure_Sensor"/>
    <skos:definition xml:lang="en">The lowest observed static pressure of air in exhaust regions of an HVAC system over some period of time</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2072"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2073"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2074"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2075"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2076"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2077"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2078"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Exhaust"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Lowest"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Pressure"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Static"/>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/StaticPressure"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3698">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/KiloGM_F-PER-CentiM2"/>
    <rdf:rest rdf:resource="http://www.w3.org/1999/02/22-rdf-syntax-ns#nil"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5247">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Gateway">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Gateway</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b656">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Condenser"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1441">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Aid"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Chilled_Water_Return_Flow_Sensor">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdfs:label xml:lang="en">Chilled Water Return Flow Sensor</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Chilled_Water_Flow_Sensor"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Return_Water_Flow_Sensor"/>
    <owl:deprecated rdf:datatype="http://www.w3.org/2001/XMLSchema#boolean">true</owl:deprecated>
    <brick:deprecatedInVersion>1.3.0</brick:deprecatedInVersion>
    <brick:deprecationMitigationMessage>Swapped supply/return for entering/leaving with water-related points</brick:deprecationMitigationMessage>
    <brick:isReplacedBy rdf:resource="https://brickschema.org/schema/Brick#Entering_Chilled_Water_Flow_Sensor"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1988">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Zone"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4938">
    <rdf:first>Other/Specialty Hospital</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4939"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5984">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Humidity"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5524">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3468">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b918">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Hot"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b743">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Space"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5007">
    <rdf:first rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Type 2 (CSS)</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5008"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1045">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Off"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3567">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/PPB"/>
    <rdf:rest rdf:resource="http://www.w3.org/1999/02/22-rdf-syntax-ns#nil"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2824">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b289">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Floor"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Chilled_Water_Differential_Pressure_Step_Parameter">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Chilled Water Differential Pressure Step Parameter</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Differential_Pressure_Step_Parameter"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b522"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b523"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b524"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b525"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b526"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b527"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b528"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Chilled"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Differential"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Parameter"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Pressure"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Step"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5461">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Imbalance"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2991">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Office"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2096">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5818">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Collection"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2588">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Outside"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1345">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6223">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Diffuser"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5652">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2986">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Location"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b144">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:class rdf:resource="https://w3id.org/rec#Architecture"/>
    <sh:minCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:minCount>
    <sh:name rdf:datatype="http://www.w3.org/2001/XMLSchema#string">includes</sh:name>
    <sh:nodeKind rdf:resource="http://www.w3.org/ns/shacl#IRI"/>
    <sh:path rdf:resource="https://w3id.org/rec#includes"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5444">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Unoccupied_Air_Temperature_Cooling_Setpoint">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdfs:label xml:lang="en">Unoccupied Air Temperature Cooling Setpoint</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Unoccupied_Air_Temperature_Setpoint"/>
    <owl:deprecated rdf:datatype="http://www.w3.org/2001/XMLSchema#boolean">true</owl:deprecated>
    <brick:deprecatedInVersion>1.3.0</brick:deprecatedInVersion>
    <brick:deprecationMitigationMessage>'Unoccupied_Air_Temperature_Cooling_Setpoint' is deprecated in favor of further specifying that it is a zone air setpoint.</brick:deprecationMitigationMessage>
    <brick:isReplacedBy rdf:resource="https://brickschema.org/schema/Brick#Unoccupied_Cooling_Zone_Air_Temperature_Setpoint"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6699">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Variable"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7331">
    <rdf:first rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7328"/>
    <rdf:rest rdf:resource="http://www.w3.org/1999/02/22-rdf-syntax-ns#nil"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2427">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5542">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Leaving"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5041">
    <rdf:first rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5042"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1467">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Room"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6110">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Reset"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3224">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Transformer"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Battery">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Battery</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Low_Air_Flow_Alarm">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Low Air Flow Alarm</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Air_Flow_Alarm"/>
    <skos:definition xml:lang="en">An alarm that indicates that the air flow is lower than normal.</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5572"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5573"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5574"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5575"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5576"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Alarm"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Flow"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Low"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Discharge_Air_Static_Pressure_Proportional_Band_Parameter">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Discharge Air Static Pressure Proportional Band Parameter</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Static_Pressure_Proportional_Band_Parameter"/>
    <owl:equivalentClass rdf:resource="https://brickschema.org/schema/Brick#Supply_Air_Static_Pressure_Proportional_Band_Parameter"/>
    <brick:aliasOf rdf:resource="https://brickschema.org/schema/Brick#Supply_Air_Static_Pressure_Proportional_Band_Parameter"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4986">
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">0</sh:maxCount>
    <sh:message>This concept is deprecated</sh:message>
    <sh:path rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4987"/>
    <sh:severity rdf:resource="http://www.w3.org/ns/shacl#Warning"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1463">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Status"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3972">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/PK_UK"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3973"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4276">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Condenser"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6909">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Occupied"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5346">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4691">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Radiator"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4930">
    <rdf:first>Other - Public Services</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4931"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b666">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Condenser"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5393">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b972">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Econcycle"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2953">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Location"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5606">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Limit"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5942">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Pressure"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5807">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Freeze">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Freeze</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Location">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Location</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Steam_Pressure_Relief_Valve">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Steam Pressure Relief Valve</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Pressure_Relief_Valve"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Steam_Valve"/>
    <skos:definition xml:lang="en">Valve designed to automatically relieve excessive steam pressure.</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3111"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3112"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3113"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3114"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Pressure"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Relief"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Steam"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Valve"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b906">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Diffuser"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b442">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Cassette"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#modelNumber">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#DatatypeProperty"/>
    <rdfs:label xml:lang="en">modelNumber</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3127">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6310">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4399">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Room"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b53">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:class rdf:resource="https://w3id.org/rec#Document"/>
    <sh:name rdf:datatype="http://www.w3.org/2001/XMLSchema#string">documentation</sh:name>
    <sh:nodeKind rdf:resource="http://www.w3.org/ns/shacl#IRI"/>
    <sh:path rdf:resource="https://w3id.org/rec#documentation"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6377">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Status"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#capacity">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#AsymmetricProperty"/>
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#IrreflexiveProperty"/>
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#ObjectProperty"/>
    <rdfs:label xml:lang="en">capacity</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2673">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Space"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2178">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Parameter"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5948">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b192">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Humidity"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5981">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Supply"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Static_Pressure">
    <owl:deprecated rdf:datatype="http://www.w3.org/2001/XMLSchema#boolean">true</owl:deprecated>
    <brick:deprecatedInVersion>1.4.4</brick:deprecatedInVersion>
    <brick:deprecationMitigationMessage>Brick-defined quantity 'Static_Pressure' is deprecated. Use the equivalent QUDT quantity 'qudt:QuantityKind/StaticPressure' directly.</brick:deprecationMitigationMessage>
    <brick:isReplacedBy rdf:resource="http://qudt.org/vocab/quantitykind/StaticPressure"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3416">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3859">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:in rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3860"/>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:minCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:minCount>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#hasUnit"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#Document">
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Document</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#Information"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b64"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b65"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b285">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Backflow"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6416">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:class rdf:resource="https://w3id.org/rec#DoubleValueObservation"/>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:name>last known value</sh:name>
    <sh:nodeKind rdf:resource="http://www.w3.org/ns/shacl#IRI"/>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#lastKnownValue"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b689">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Control"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#CRAC">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">CRAC</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#HVAC_Equipment"/>
    <owl:equivalentClass rdf:resource="https://brickschema.org/schema/Brick#Computer_Room_Air_Conditioning"/>
    <brick:aliasOf rdf:resource="https://brickschema.org/schema/Brick#Computer_Room_Air_Conditioning"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2447">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b970">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#WasteManagementRoom">
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Waste management room</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#Room"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5559">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Leaving"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4638">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Status"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2949">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Riser"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Unoccupied_Air_Temperature_Heating_Setpoint">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdfs:label xml:lang="en">Unoccupied Air Temperature Heating Setpoint</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Unoccupied_Air_Temperature_Setpoint"/>
    <owl:deprecated rdf:datatype="http://www.w3.org/2001/XMLSchema#boolean">true</owl:deprecated>
    <brick:deprecatedInVersion>1.3.0</brick:deprecatedInVersion>
    <brick:deprecationMitigationMessage>'Unoccupied_Air_Temperature_Heating_Setpoint' is deprecated in favor of further specifying that it is a zone air setpoint.</brick:deprecationMitigationMessage>
    <brick:isReplacedBy rdf:resource="https://brickschema.org/schema/Brick#Unoccupied_Heating_Zone_Air_Temperature_Setpoint"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3010">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Soil"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2472">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Heat"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6608">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Entering"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b286">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Preventer"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5939">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Differential"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6567">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3290">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4013">
    <sh:message>DDAHU must have a brick:Cold_Deck</sh:message>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#hasPart"/>
    <sh:qualifiedMaxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:qualifiedMaxCount>
    <sh:qualifiedMinCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:qualifiedMinCount>
    <sh:qualifiedValueShape rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4014"/>
    <sh:qualifiedValueShapesDisjoint rdf:datatype="http://www.w3.org/2001/XMLSchema#boolean">true</sh:qualifiedValueShapesDisjoint>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#NetworkSecurityEquipment">
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Network Security Equipment</rdfs:label>
    <rdfs:comment rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Network security equipment.</rdfs:comment>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#DataNetworkEquipment"/>
    <owl:deprecated rdf:datatype="http://www.w3.org/2001/XMLSchema#boolean">true</owl:deprecated>
    <brick:deprecatedInVersion>1.4.0</brick:deprecatedInVersion>
    <brick:deprecationMitigationMessage>REC ICT classes are being phased out in favor of Brick classes. For a replacement, consider brick:Network_Security_Equipment</brick:deprecationMitigationMessage>
    <brick:isReplacedBy rdf:resource="https://brickschema.org/schema/Brick#Network_Security_Equipment"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5290">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7042">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1838">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Room"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4448">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4923">
    <rdf:first>Museum</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4924"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#PressureObservation">
    <rdf:type rdf:resource="dtmi:dtdl:class:Component"/>
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Pressure observation</rdfs:label>
    <qudt:hasQuantityKind rdf:resource="http://qudt.org/vocab/quantitykind/Pressure"/>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#ObservationEvent"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b143"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#WallInner">
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Wall (inner)</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#Wall"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3978">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/AC-FT"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3979"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4269">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6728">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2246">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Differential"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:datatype rdf:resource="http://www.w3.org/2001/XMLSchema#double"/>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:minCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:minCount>
    <sh:name rdf:datatype="http://www.w3.org/2001/XMLSchema#string">value</sh:name>
    <sh:path rdf:resource="https://w3id.org/rec#value"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2364">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7113">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Flow"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2250">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Pressure"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Zone_Damper">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Zone Damper</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Damper"/>
    <skos:definition xml:lang="en">Dampers open and close to regulate zone temperatures in an HVAC system.</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3478"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3479"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3480"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Damper"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Zone"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b325">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Fan"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b526">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Pressure"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#ArchitecturalAsset">
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Architectural asset</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#Asset"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6789">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Min"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6861">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Leaving"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4154">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Cold"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4822">
    <rdf:first rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Food Service</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4823"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b307">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5337">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Energy"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b802">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Status"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3263">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5898">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Limit"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7037">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Band"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4138">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Pressure"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6221">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:minCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:minCount>
    <sh:or rdf:resource="https://brickschema.org/schema/BrickShape#NumericValue"/>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#value"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#Wall">
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Wall</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#BuildingElement"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1893">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Status"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5721">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Supply"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b45">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:class rdf:resource="https://w3id.org/rec#Document"/>
    <sh:name rdf:datatype="http://www.w3.org/2001/XMLSchema#string">documentation</sh:name>
    <sh:nodeKind rdf:resource="http://www.w3.org/ns/shacl#IRI"/>
    <sh:path rdf:resource="https://w3id.org/rec#documentation"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5846">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Alarm"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3639">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/CentiM_H2O_4DEG_C"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3640"/>
  </rdf:Description>
