  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Occupied_Heating_Discharge_Air_Flow_Setpoint">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Occupied Heating Discharge Air Flow Setpoint</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Heating_Discharge_Air_Flow_Setpoint"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Heating_Supply_Air_Flow_Setpoint"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Occupied_Supply_Air_Flow_Setpoint"/>
    <owl:equivalentClass rdf:resource="https://brickschema.org/schema/Brick#Occupied_Heating_Supply_Air_Flow_Setpoint"/>
    <skos:definition xml:lang="en">Sets discharge air flow for heating when occupied</skos:definition>
    <brick:aliasOf rdf:resource="https://brickschema.org/schema/Brick#Occupied_Heating_Supply_Air_Flow_Setpoint"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5881">
    <sh:or rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5887"/>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#hasPart"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Locally">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Locally</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7184">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Handling"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickShape#MeterInferSubstance">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3770"/>
    <sh:targetClass rdf:resource="https://brickschema.org/schema/Brick#Meter"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3830">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/RAD"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3831"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4870">
    <rdf:first rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Social/Meeting Hall</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4871"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6087">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Discharge"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1041">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Intercom"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6064">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1980">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Lighting"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b727">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Start"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1535">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Status"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1924">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#PID"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4547">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2219">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Differential"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3156">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#ICT"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4801">
    <rdf:first rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Automobile Dealership</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4802"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4602">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Override"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6513">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1322">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Parameter"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2211">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Location"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#ratedMinimumVoltageOutput">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#ObjectProperty"/>
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#EntityProperty"/>
    <rdfs:label xml:lang="en">Rated minimum voltage output</rdfs:label>
    <rdfs:subPropertyOf rdf:resource="https://brickschema.org/schema/Brick#ratedVoltageOutput"/>
    <skos:definition>The minimum voltage that can be output by the entity</skos:definition>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2262">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2429">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Mode"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2699">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Room"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4842">
    <rdf:first rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Other - Lodging/Residential</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4843"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Cooling_Discharge_Air_Temperature_Integral_Time_Parameter">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Cooling Discharge Air Temperature Integral Time Parameter</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Air_Temperature_Integral_Time_Parameter"/>
    <owl:equivalentClass rdf:resource="https://brickschema.org/schema/Brick#Cooling_Supply_Air_Temperature_Integral_Time_Parameter"/>
    <brick:aliasOf rdf:resource="https://brickschema.org/schema/Brick#Cooling_Supply_Air_Temperature_Integral_Time_Parameter"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5715">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1815">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b520">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Shower">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Shower</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Room"/>
    <owl:deprecated rdf:datatype="http://www.w3.org/2001/XMLSchema#boolean">true</owl:deprecated>
    <skos:definition xml:lang="en">A space containing showers, usually adjacent to an athletic or execise area</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2999"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3000"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3001"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3002"/>
    <brick:deprecatedInVersion>1.4.0</brick:deprecatedInVersion>
    <brick:deprecationMitigationMessage>Brick location classes are being phased out in favor of RealEstateCore classes. For a replacement, consider rec:ShowerRoom</brick:deprecationMitigationMessage>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Location"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Room"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Shower"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Space"/>
    <brick:isReplacedBy rdf:resource="https://w3id.org/rec#ShowerRoom"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7066">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#ICT"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickShape#deprecationMitigationMessageShape">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:class rdf:resource="http://www.w3.org/2001/XMLSchema#string"/>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#deprecationMitigationMessage"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Electrical_Equipment">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Electrical Equipment</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Equipment"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7134"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7135"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Electrical"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#EnergyObservation">
    <rdf:type rdf:resource="dtmi:dtdl:class:Component"/>
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Energy observation</rdfs:label>
    <qudt:hasQuantityKind rdf:resource="http://qudt.org/vocab/quantitykind/Energy"/>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#ObservationEvent"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b75"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4502">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Command"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1849">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Laminar"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4649">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Server"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3874">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/DEG-PER-HR"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3875"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5836">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2933">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Damper"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b794">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Status"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1756">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Hot"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1587">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Command"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2489">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Close"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2485">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Space"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2283">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Hot"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3624">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/KiloLB_F-PER-IN2"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3625"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b607">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4874">
    <rdf:first rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Supermarket/Grocery Store</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4875"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2997">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2122">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4958">
    <rdf:first>Stadium (Open)</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4959"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b340">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Space"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6576">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6921">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7211">
    <rdf:first rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7206"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7212"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7226">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3594">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/KiloPA"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3595"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4776">
    <rdf:first>count</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4777"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Hardware">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Hardware</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Computer">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Computer</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickShape#isFedByShape">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#isFedBy"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b545">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#regulatedBy">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#AsymmetricProperty"/>
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#IrreflexiveProperty"/>
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#ObjectProperty"/>
    <rdfs:label xml:lang="en">regulatedBy</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Active">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Active</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2743">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Fan"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3960">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/PicoL"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3961"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7154">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5319">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#ESS"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6565">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5548">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Leaving"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7241">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:name>is point of</sh:name>
    <sh:nodeKind rdf:resource="http://www.w3.org/ns/shacl#IRI"/>
    <sh:path rdf:resource="https://w3id.org/rec#isPointOf"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Methane">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Methane</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4297">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Hot"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2882">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1290">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Flow"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7005">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7330">
    <rdf:first rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7327"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7331"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Water_Loss_Alarm">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Water Loss Alarm</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Water_Alarm"/>
    <skos:definition xml:lang="en">An alarm that indicates a loss of water e.g. during transport</skos:definition>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3417"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3418"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3419"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3420"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Alarm"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Loss"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1834">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick/ref#hasExternalReference">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#ObjectProperty"/>
    <rdfs:label>hasExternalReference</rdfs:label>
    <rdfs:subPropertyOf rdf:resource="http://data.ashrae.org/standard223#hasExternalReference"/>
    <skos:definition>Points to the external reference for this entity, which contains additional metadata/data not included in this graph.</skos:definition>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4078">
    <rdf:first>Propane</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4079"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Variable">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Variable</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1704">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1597">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3849">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/M"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3850"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3924">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/MIL"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3925"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5725">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Natural_Gas">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Substance"/>
    <rdfs:label xml:lang="en">Natural Gas</rdfs:label>
    <skos:broader rdf:resource="https://brickschema.org/schema/Brick#Gas"/>
    <skos:definition xml:lang="en">Fossil fuel energy source consisting largely of methane and other hydrocarbons</skos:definition>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1942">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1232">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4500">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7087">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6248">
    <sh:class rdf:resource="https://brickschema.org/schema/Brick#Room"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Supply_Water_Flow_Setpoint">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdfs:label xml:lang="en">Supply Water Flow Setpoint</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Water_Flow_Setpoint"/>
    <owl:deprecated rdf:datatype="http://www.w3.org/2001/XMLSchema#boolean">true</owl:deprecated>
    <brick:deprecatedInVersion>1.3.0</brick:deprecatedInVersion>
    <brick:deprecationMitigationMessage>Swapped supply/return for entering/leaving with water-related points</brick:deprecationMitigationMessage>
    <brick:isReplacedBy rdf:resource="https://brickschema.org/schema/Brick#Leaving_Water_Flow_Setpoint"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#volume">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#ObjectProperty"/>
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#EntityProperty"/>
    <rdfs:label xml:lang="en">Volume</rdfs:label>
    <skos:definition>Entity has 3-dimensional volume</skos:definition>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3453">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Mode"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b387">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Bypass"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3012">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Angle"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3053">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#CRAC"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5478">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Flow"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3645">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/PDL-PER-FT2"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3646"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3270">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b143">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:datatype rdf:resource="http://www.w3.org/2001/XMLSchema#double"/>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:minCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:minCount>
    <sh:name rdf:datatype="http://www.w3.org/2001/XMLSchema#string">value</sh:name>
    <sh:path rdf:resource="https://w3id.org/rec#value"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4901">
    <rdf:first>Enclosed Mall</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4902"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5471">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Security"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6890">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Limit"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5424">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Proportional"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b430">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Common"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Luminance">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Luminance</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3248">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Pressure"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b75">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:datatype rdf:resource="http://www.w3.org/2001/XMLSchema#double"/>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:minCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:minCount>
    <sh:name rdf:datatype="http://www.w3.org/2001/XMLSchema#string">value</sh:name>
    <sh:path rdf:resource="https://w3id.org/rec#value"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b79">
    <rdf:first rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Type2</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b80"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5218">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Supply"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5983">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Discharge"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3779">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:minCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:minCount>
    <sh:or rdf:resource="https://brickschema.org/schema/BrickShape#NumericValue"/>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#value"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2017">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3137">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Status"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1271">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Differential"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6132">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1904">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Damper">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Damper</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b975">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Status"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7062">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:datatype rdf:resource="http://www.w3.org/2001/XMLSchema#integer"/>
    <sh:name rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Number of Ports</sh:name>
    <sh:path rdf:resource="https://w3id.org/rec#numberOfPorts"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Reset">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Reset</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5596">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Activation"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2491">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Open"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2739">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Preheat"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4806">
    <rdf:first rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Casino</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4807"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3002">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Space"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickShape#PM1_ConcentrationQuantityShape">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#EntityPropertyValue"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/BrickShape#ValueShape"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3803"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3804"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1707">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Shed"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5381">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5251">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Differential"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3590">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/BARAD"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3591"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4461">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Rack"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2087">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Command"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3279">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2702">
    <sh:class rdf:resource="https://brickschema.org/schema/Brick#Site"/>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#hasPart"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4152">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Breaker"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b137">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:datatype rdf:resource="http://www.w3.org/2001/XMLSchema#string"/>
    <sh:description rdf:datatype="http://www.w3.org/2001/XMLSchema#string">The country, e.g., USA, Sweden, Argentina, or optionally a two-letter ISO 3166-1 alpha-2 country code, e.g., "SE", "US", etc.</sh:description>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:name rdf:datatype="http://www.w3.org/2001/XMLSchema#string">country</sh:name>
    <sh:path rdf:resource="https://w3id.org/rec#country"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Min_Discharge_Air_Static_Pressure_Setpoint_Limit">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Min Discharge Air Static Pressure Setpoint Limit</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Min_Limit"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Min_Static_Pressure_Setpoint_Limit"/>
    <owl:equivalentClass rdf:resource="https://brickschema.org/schema/Brick#Min_Supply_Air_Static_Pressure_Setpoint_Limit"/>
    <skos:definition xml:lang="en">A parameter that places a lower bound on the range of permitted values of a Discharge_Air_Static_Pressure_Setpoint.</skos:definition>
    <brick:aliasOf rdf:resource="https://brickschema.org/schema/Brick#Min_Supply_Air_Static_Pressure_Setpoint_Limit"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1229">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#Apartment">
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Apartment</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#Collection"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b10"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Controller">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Controller</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6160">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4205">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Effective"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6871">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Max"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5258">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Differential"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5695">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5054">
    <rdf:first>B</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5055"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4902">
    <rdf:first>Energy/Power Station</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4903"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Electric_Current">
    <owl:deprecated rdf:datatype="http://www.w3.org/2001/XMLSchema#boolean">true</owl:deprecated>
    <brick:deprecatedInVersion>1.4.4</brick:deprecatedInVersion>
    <brick:deprecationMitigationMessage>Brick-defined quantity 'Electric_Current' is deprecated. Use the equivalent QUDT quantity 'qudt:QuantityKind/ElectricCurrent' directly.</brick:deprecationMitigationMessage>
    <brick:isReplacedBy rdf:resource="http://qudt.org/vocab/quantitykind/ElectricCurrent"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4861">
    <rdf:first rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Refrigerated Warehouse</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4862"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6002">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Proportional"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1842">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3157">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Tablet"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickShape#hasoperationalStageCountShape">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <rdfs:label xml:lang="en">has Operational stage count property</rdfs:label>
    <sh:node rdf:resource="https://brickschema.org/schema/BrickShape#StageShape"/>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#operationalStageCount"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#CO2">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Substance"/>
    <rdfs:label xml:lang="en">CO2</rdfs:label>
    <skos:broader rdf:resource="https://brickschema.org/schema/Brick#Gas"/>
    <skos:definition xml:lang="en">Carbon Dioxide in the vapor phase</skos:definition>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5962">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#High"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Generation">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Generation</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6714">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:minCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:minCount>
    <sh:or rdf:resource="https://brickschema.org/schema/BrickShape#NumericValue"/>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#value"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickShape#SpeedQuantityShape">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#EntityPropertyValue"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/BrickShape#ValueShape"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3887"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3913"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2066">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1191">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Differential"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5382">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Tank"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="http://www.w3.org/ns/sosa/FeatureOfInterest">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1498">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Location"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1876">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2242">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Pressure"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b803">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Stop"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3166">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5832">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Position"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6869">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Flow"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2452">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2252">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7339">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Schedule">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Schedule</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4309">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b837">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4959">
    <rdf:first>Strip Mall</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4960"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b329">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6244">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#addressLine1">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#DatatypeProperty"/>
    <rdfs:label xml:lang="en">addressLine1</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7230">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickShape#AddDefaultEVSEChargerDirection">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3513"/>
    <sh:targetClass rdf:resource="https://brickschema.org/schema/Brick#Electric_Vehicle_Charging_Station"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4625">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b984">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Heat"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4796">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:maxInclusive rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">360</sh:maxInclusive>
    <sh:minCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:minCount>
    <sh:minInclusive rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">0</sh:minInclusive>
    <sh:or rdf:resource="https://brickschema.org/schema/BrickShape#NumericValue"/>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#value"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4882">
    <rdf:first rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Worship Facility</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4883"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#Bookcase">
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Bookcase</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#Furniture"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3903">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/KiloM-PER-HR"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3904"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5930">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Supply"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6970">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b445">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Enclosed">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Enclosed</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3656">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/MilliBAR"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3657"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1338">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4134">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Chilled"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5553">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Leaving"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2856">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Return"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Dimmer">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Dimmer</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2775">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Concentration"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3917">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/PPM"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3918"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickShape#hasthermalTransmittanceShape">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <rdfs:label xml:lang="en">has Thermal transmittance property</rdfs:label>
    <sh:node rdf:resource="https://brickschema.org/schema/BrickShape#ThermalTransmittanceShape"/>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#thermalTransmittance"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2740">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Valve"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5594">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Makeup"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2154">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Pressure"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2726">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5474">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6617">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Location"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1987">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Location"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2436">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3836">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/ARCMIN"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3837"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#acknowledgedTime">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#DatatypeProperty"/>
    <rdfs:label xml:lang="en">acknowledgedTime</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5500">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4181">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Pressure"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3749">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/YD"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3750"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Hospitality">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Hospitality</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1865">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Off"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5116">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2365">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Direction"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6047">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Discharge"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Chilled">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Chilled</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6390">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2660">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Pump"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Radiation">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Radiation</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7069">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5209">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Mode"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2368">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Status"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2074">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Lowest"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick/ref#hasIfcProjectReference">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#ObjectProperty"/>
    <rdfs:label>hasIfcProjectReference</rdfs:label>
    <skos:definition>A reference to the IFC Project that defines this entity</skos:definition>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#familyName">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#DatatypeProperty"/>
    <rdfs:label xml:lang="en">familyName</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5033">
    <rdf:first rdf:datatype="http://www.w3.org/2001/XMLSchema#string">export</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5034"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4416">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#ICT"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6060">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2200">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Alarm"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b255">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Automatic"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6085">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4358">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Parameter"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b72">
    <rdf:first rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Down</rdf:first>
    <rdf:rest rdf:resource="http://www.w3.org/1999/02/22-rdf-syntax-ns#nil"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3933">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/MilliARCSEC"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3934"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b465">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Circulator"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4008">
    <rdf:first rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4007"/>
    <rdf:rest rdf:resource="http://www.w3.org/1999/02/22-rdf-syntax-ns#nil"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4827">
    <rdf:first rdf:datatype="http://www.w3.org/2001/XMLSchema#string">K-12 School</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4828"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5561">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3280">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Status"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7286">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Location"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4992">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <skos:definition>A message describing how to mitigate or address the deprecation</skos:definition>
    <sh:datatype rdf:resource="http://www.w3.org/2001/XMLSchema#string"/>
    <sh:minCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:minCount>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#deprecationMitigationMessage"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Lead">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Lead</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6953">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4690">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Ground">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Ground</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1349">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Eye"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Medical">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Medical</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Discharge_Air_Differential_Pressure_Sensor">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Discharge Air Differential Pressure Sensor</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Air_Differential_Pressure_Sensor"/>
    <owl:equivalentClass rdf:resource="https://brickschema.org/schema/Brick#Supply_Air_Differential_Pressure_Sensor"/>
    <brick:aliasOf rdf:resource="https://brickschema.org/schema/Brick#Supply_Air_Differential_Pressure_Sensor"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickShape#hasPartShape">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#hasPart"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4865">
    <rdf:first rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Retail Store</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4866"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b279">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickShape#isMeteredByShape">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:class rdf:resource="https://brickschema.org/schema/Brick#Meter"/>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#isMeteredBy"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b690">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Location"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1956">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#PID"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b649">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Valve"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2944">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Liquid"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5928">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6387">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Loop"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6486">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Tank"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2654">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Generation"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6261">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Pump"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3970">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/QT_US"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3971"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2011">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Battery"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickShape#NO2_ConcentrationQuantityShape">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#EntityPropertyValue"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/BrickShape#ValueShape"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3779"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3780"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5592">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1809">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4886">
    <rdf:first>Aquarium</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4887"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6716">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3649">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/KiloGM_F-PER-MilliM2"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3650"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1477">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Hood"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3716">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:minCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:minCount>
    <sh:or rdf:resource="https://brickschema.org/schema/BrickShape#NumericValue"/>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#value"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7122">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:class rdf:resource="https://w3id.org/rec#Organization"/>
    <sh:description rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Indicates membership in an organization. Note that componency (e.g., departments of a corporation) are expressed using the more generic Organization.isPartOf property.</sh:description>
    <sh:name rdf:datatype="http://www.w3.org/2001/XMLSchema#string">is member of</sh:name>
    <sh:nodeKind rdf:resource="http://www.w3.org/ns/shacl#IRI"/>
    <sh:path rdf:resource="https://w3id.org/rec#isMemberOf"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6314">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Service"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2482">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Location"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2980">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2735">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3975">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/OZ_VOL_UK"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3976"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1572">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Source"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4533">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Differential"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6454">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Location"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6783">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Parameter"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2401">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b493">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b716">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Source"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5480">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#containsElement">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#AsymmetricProperty"/>
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#IrreflexiveProperty"/>
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#ObjectProperty"/>
    <rdfs:label xml:lang="en">containsElement</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4788">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/DEG"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4789"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2150">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Limit"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b304">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Space"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3134">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Switch"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b771">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Curtailment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#value">
    <rdf:type rdf:resource="http://www.w3.org/1999/02/22-rdf-syntax-ns#Property"/>
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Relationship"/>
    <rdfs:label xml:lang="en">Value</rdfs:label>
    <rdfs:subPropertyOf rdf:resource="http://qudt.org/schema/qudt/value"/>
    <rdfs:subPropertyOf rdf:resource="https://w3id.org/rec#value"/>
    <skos:definition>The basic value of an entity property</skos:definition>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1412">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Fire"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3276">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Unoccupied"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4964">
    <rdf:first>Veterinary Office</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4965"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Availability">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Availability</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7036">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Status"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickShape#hasHotColdDeck">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4011"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4013"/>
    <sh:targetClass rdf:resource="https://brickschema.org/schema/Brick#DDAHU"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5436">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Cooled">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Cooled</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#IDF">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">IDF</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2265">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Limit"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Exhaust">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Exhaust</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b698">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2065">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Parameter"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2013">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3085">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b752">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Cubicle"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3393">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Warmest"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#hasMember">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#AsymmetricProperty"/>
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#IrreflexiveProperty"/>
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#ObjectProperty"/>
    <rdfs:label xml:lang="en">hasMember</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4400">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Service"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4921">
    <rdf:first>Movie Theater</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4922"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1742">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Storage"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2608">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Illuminance"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#value">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#DatatypeProperty"/>
    <rdfs:label xml:lang="en">value</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5166">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Discharge"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Hail">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Hail</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b631">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Service"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickShape#hasresolutionShape">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <rdfs:label xml:lang="en">has Resolution property</rdfs:label>
    <sh:node rdf:resource="https://brickschema.org/schema/BrickShape#ResolutionShape"/>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#resolution"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5298">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Charging"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6604">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2513">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Irradiance">
    <owl:deprecated rdf:datatype="http://www.w3.org/2001/XMLSchema#boolean">true</owl:deprecated>
    <brick:deprecatedInVersion>1.4.4</brick:deprecatedInVersion>
    <brick:deprecationMitigationMessage>Brick-defined quantity 'Irradiance' is deprecated. Use the equivalent QUDT quantity 'qudt:QuantityKind/Irradiance' directly. For specific solar irradiance, use brick:Solar_Irradiance.</brick:deprecationMitigationMessage>
    <brick:isReplacedBy rdf:resource="http://qudt.org/vocab/quantitykind/Irradiance"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4459">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7317">
    <rdf:first rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7314"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7318"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1601">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Status"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2114">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Main"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2305">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Min"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1506">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b895">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Hot"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3193">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Modulating">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Modulating</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3303">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Unoccupied"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2516">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4509">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Differential"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5497">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7308">
    <sh:class rdf:resource="https://brickschema.org/schema/Brick#Collection"/>
    <sh:message>Instances of Equipment cannot be Collections.</sh:message>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5370">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Fresh"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6017">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Static"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6433">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Radiant"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1949">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Parameter"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2693">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4933">
    <rdf:first>Other - Services</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4934"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6822">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Building"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b941">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickShape#MeterRelationshipRule">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3771"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3773"/>
    <sh:targetClass rdf:resource="https://brickschema.org/schema/Brick#Meter"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3435">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Induction">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Induction</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Sensitivity">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Sensitivity</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2418">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2431">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4766">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4767"/>
    <sh:targetSubjectsOf rdf:resource="https://brickschema.org/schema/Brick#powerComplexity"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6274">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7192">
    <sh:message>Collection is an exclusive top class.</sh:message>
    <sh:not rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7193"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6098">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Supply"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3608">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/KiloGM_F-PER-M2"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3609"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1647">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Limit"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1161">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Shed"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2665">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Source"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#VAV">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">VAV</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2028">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3721">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/MegaW-HR"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3722"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6176">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3821">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/GON"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3822"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3737">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#SPARQLRule"/>
    <sh:construct>
            CONSTRUCT {
$this ?p ?o .
}
WHERE {
?o ?invP $this .
?invP owl:inverseOf ?p .
}
			</sh:construct>
    <sh:prefixes rdf:resource="https://brickschema.org/schema/1.4/Brick"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4029">
    <rdf:first rdf:datatype="http://www.w3.org/2001/XMLSchema#string">FuelOil</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4030"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4053">
    <rdf:first>ACElec</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4054"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Loop">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Loop</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4879">
    <rdf:first rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Vocational School</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4880"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4872">
    <rdf:first rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Stadium (Open)</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4873"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Direct">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Direct</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4296">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#High"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7048">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2558">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3090">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Stop"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6892">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Parameter"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b948">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Domestic"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Switchgear">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Switchgear</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#ownedBy">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#AsymmetricProperty"/>
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#IrreflexiveProperty"/>
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#ObjectProperty"/>
    <rdfs:label xml:lang="en">ownedBy</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2970">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Safety"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6777">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Supply_Air">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Substance"/>
    <rdfs:label xml:lang="en">Supply Air</rdfs:label>
    <owl:sameAs rdf:resource="https://brickschema.org/schema/Brick#Discharge_Air"/>
    <skos:broader rdf:resource="https://brickschema.org/schema/Brick#Air"/>
    <skos:definition xml:lang="en">(1) air delivered by mechanical or natural ventilation to a space, composed of any combination of outdoor air, recirculated air, or transfer air. (2) air entering a space from an air-conditioning, heating, or ventilating apparatus for the purpose of comfort conditioning. Supply air is generally filtered, fan forced, and either heated, cooled, humidified, or dehumidified as necessary to maintain specified conditions. Only the quantity of outdoor air within the supply airflow may be used as replacement air.</skos:definition>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b738">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2398">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Natural"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2061">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Pressure"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6836">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7176">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Fan"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4914">
    <rdf:first>Laboratory</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4915"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2790">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Storage"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#Bed">
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Bed</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#Furniture"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7328">
    <sh:class rdf:resource="https://w3id.org/rec#Space"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#AccessControlZone">
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Access control zone</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#Zone"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5028">
    <rdf:first>real</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5029"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5602">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b478">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Pressure"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5891">
    <rdf:first rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5886"/>
    <rdf:rest rdf:resource="http://www.w3.org/1999/02/22-rdf-syntax-ns#nil"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1884">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Shed"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#System">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">System</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6858">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Parameter"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5530">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2560">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6730">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2329">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2018">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Protect"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3880">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#SPARQLTarget"/>
    <sh:select>
        PREFIX brick: &lt;https://brickschema.org/schema/Brick#&gt;
        PREFIX rdfs: &lt;http://www.w3.org/2000/01/rdf-schema#&gt;
            SELECT DISTINCT ?this WHERE {
              ?this rdfs:subClassOf+ brick:Sensor
            }
        </sh:select>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5114">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Enthalpy"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6949">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Parameter"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Shared">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Shared</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3395">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Amount"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b682">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Location"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1567">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Condensing"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Ice">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Substance"/>
    <rdfs:label xml:lang="en">Ice</rdfs:label>
    <skos:broader rdf:resource="https://brickschema.org/schema/Brick#Solid"/>
    <skos:definition xml:lang="en">Water in its solid form</skos:definition>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#RestingRoom">
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Resting room</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#Room"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b713">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Cooling"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3212">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b925">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Hot"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1817">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Surface"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7023">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Storey"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3558">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:in rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3559"/>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:minCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:minCount>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#hasUnit"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#Agent">
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Agent</rdfs:label>
    <rdfs:comment rdf:datatype="http://www.w3.org/2001/XMLSchema#string">The human, group, or machine that consumes or acts upon an object or data. This higher-level grouping allows properties that are shared among its subclasses (Person, Organization, ....) to be anchored in one joint place, on the Agent class.</rdfs:comment>
    <rdfs:subClassOf rdf:resource="http://www.w3.org/2000/01/rdf-schema#Resource"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3673">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/MilliM_HG"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3674"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4955">
    <rdf:first>Single Family Home</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4956"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2968">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Emergency"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5327">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Camera">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Camera</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6963">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Discharge"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2440">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Occupied"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3527">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/MegaV-A-HR"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3528"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6611">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2171">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Parameter"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1216">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Integral"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Target">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Target</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5681">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Min"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3021">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Solar"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3643">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/BAR"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3644"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3178">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#ratedMaximumCurrentOutput">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#ObjectProperty"/>
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#EntityProperty"/>
    <rdfs:label xml:lang="en">Rated maximum current output</rdfs:label>
    <rdfs:subPropertyOf rdf:resource="https://brickschema.org/schema/Brick#ratedCurrentOutput"/>
    <skos:definition>The maximum current that can be output by the entity</skos:definition>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Tolerance">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Tolerance</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5280">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4968">
    <rdf:first>Worship Facility</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4969"/>
  </rdf:Description>
  <rdf:Description rdf:about="http://www.w3.org/ns/sosa/ObservableProperty">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6188">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Alarm"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickShape#hasvolumeShape">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <rdfs:label xml:lang="en">has Volume property</rdfs:label>
    <sh:node rdf:resource="https://brickschema.org/schema/BrickShape#VolumeShape"/>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#volume"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1751">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3266">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Cool"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3371">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b404">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#ratedCurrentInput">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#ObjectProperty"/>
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#EntityProperty"/>
    <rdfs:label xml:lang="en">Rated current input</rdfs:label>
    <skos:definition>The nominal rated current input of the entity</skos:definition>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4306">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b294">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Storage"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7153">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Supply"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4483">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3620">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/DecaPA"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3621"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2012">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Low"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4436">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4153">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Circuit"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2766">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Pump"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3343">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Dewpoint_Sensor">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Dewpoint Sensor</rdfs:label>
    <rdfs:seeAlso rdf:resource="https://en.wikipedia.org/wiki/Dew_point"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Sensor"/>
    <skos:definition xml:lang="en">Senses the dewpoint temperature . Dew point is the temperature to which air must be cooled to become saturated with water vapor</skos:definition>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6838"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6839"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6840"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6841"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Dewpoint"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <brick:hasAssociatedTag rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/DewPointTemperature"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b814">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3190">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Modulating"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1495">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Gas"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4825">
    <rdf:first rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Ice/Curling Rink</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4826"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2614">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Static">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Static</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Intrusion">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Intrusion</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4020">
    <rdf:first rdf:datatype="http://www.w3.org/2001/XMLSchema#string">ColdDomesticWater</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4021"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1802">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Unit"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4345">
    <rdf:first rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Type3</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4346"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3964">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/PINT_UK"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3965"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6369">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Shed"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6321">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Enclosed"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5734">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Parameter"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2146">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3045">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Stage"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b861">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Cool"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1560">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2290">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3543">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/MIL"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3544"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5840">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Discharge"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1983">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7117">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:class rdf:resource="https://w3id.org/rec#DoubleValueObservation"/>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:name>last known value</sh:name>
    <sh:nodeKind rdf:resource="http://www.w3.org/ns/shacl#IRI"/>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#lastKnownValue"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4632">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Refrigerant"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5817">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Array"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6989">
    <sh:or rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6994"/>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#hasPart"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Window">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Window</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3476">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6484">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Tank"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b894">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Disable"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7174">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#System"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6988">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6500">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Alarm"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3861">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/K"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3862"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Floor">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Floor</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6378">
    <sh:or rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6382"/>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#hasPart"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1285">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Hazardous">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Hazardous</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b553">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6687">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Space"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b310">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Bench"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6251">
    <sh:class rdf:resource="https://brickschema.org/schema/Brick#Wing"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6524">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:in rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6525"/>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:minCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:minCount>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#hasUnit"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1509">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#HVAC"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5232">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Cool"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7099">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b638">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3451">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7162">
    <sh:class rdf:resource="https://brickschema.org/schema/Brick#Point"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Leak">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Leak</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6790">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Parameter"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4862">
    <rdf:first rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Repair Services (Vehicle, Shoe, Locksmith, etc)</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4863"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b915">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b750">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2248">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Medium"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1292">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4775">
    <rdf:first>min</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4776"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#closedBy">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#AsymmetricProperty"/>
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#IrreflexiveProperty"/>
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#ObjectProperty"/>
    <rdfs:label xml:lang="en">closedBy</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2328">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Mixed"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3008">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#isPointOf">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#AsymmetricProperty"/>
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#IrreflexiveProperty"/>
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#ObjectProperty"/>
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Relationship"/>
    <rdfs:label xml:lang="en">Is point of</rdfs:label>
    <owl:equivalentProperty rdf:resource="https://w3id.org/rec#isPointOf"/>
    <owl:inverseOf rdf:resource="https://brickschema.org/schema/Brick#hasPoint"/>
    <skos:definition xml:lang="en">The subject is a source of telemetry related to the object. In some systems the source of telemetry may be represented as a digital/analog input/output point</skos:definition>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2378">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Motor"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b260">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2060">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3713">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/DEG_C"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3714"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4883">
    <rdf:first rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Zoo</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4884"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b584">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Cold"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3605">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/DeciBAR"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3606"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2563">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Outside"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5076">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/MilliARCSEC"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5077"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1461">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Freeze"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickShape#BuildingPrimaryFunctionShape">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#EntityPropertyValue"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/BrickShape#ValueShape"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4797"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4047">
    <rdf:first rdf:datatype="http://www.w3.org/2001/XMLSchema#string">StormDrainage</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4048"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5833">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:class rdf:resource="https://w3id.org/rec#PowerObservation"/>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:name>last known value</sh:name>
    <sh:nodeKind rdf:resource="http://www.w3.org/ns/shacl#IRI"/>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#lastKnownValue"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b694">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Cool"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2816">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#System"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4598">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7218">
    <rdf:first rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7216"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7219"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3336">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6647">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Matter"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Play">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Play</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Freezer">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Freezer</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Deck">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Deck</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3816">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/MilliRAD"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3817"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6662">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Security"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5373">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Employee">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Employee</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1119">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Hot"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b64">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:name rdf:datatype="http://www.w3.org/2001/XMLSchema#string">document topic</sh:name>
    <sh:nodeKind rdf:resource="http://www.w3.org/ns/shacl#IRI"/>
    <sh:path rdf:resource="https://w3id.org/rec#documentTopic"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1281">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7345">
    <rdf:first rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7342"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7346"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3914">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#SPARQLRule"/>
    <sh:construct>
CONSTRUCT {
   ?s ?t2 ?o .
} WHERE {
    ?s $this ?o .
    { $this rdfs:subPropertyOf ?t2 }
}</sh:construct>
    <sh:prefixes rdf:resource="https://brickschema.org/schema/1.4/Brick"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3537">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/PPB"/>
    <rdf:rest rdf:resource="http://www.w3.org/1999/02/22-rdf-syntax-ns#nil"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2826">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Reheat"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Entrance">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Entrance</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b314">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3449">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Space"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#High">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">High</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6985">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Unoccupied"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6195">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:datatype rdf:resource="http://www.w3.org/2001/XMLSchema#string"/>
    <sh:path rdf:resource="http://data.ashrae.org/bacnet/2020#object-type"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4365">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#PID"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1350">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Safety"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Amount">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Amount</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3337">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Velocity"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6601">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Rain">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Rain</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6258">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Location"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6980">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Discharge"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Group">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Group</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#isPartOf">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#AsymmetricProperty"/>
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#IrreflexiveProperty"/>
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#ObjectProperty"/>
    <rdfs:label xml:lang="en">isPartOf</rdfs:label>
    <rdfs:subPropertyOf rdf:resource="https://brickschema.org/schema/Brick#isPartOf"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4010">
    <rdf:first rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4009"/>
    <rdf:rest rdf:resource="http://www.w3.org/1999/02/22-rdf-syntax-ns#nil"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5418">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Band"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1615">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#High"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3360">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Imbalance"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7074">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickShape#RDFSSubPropertyOfRuleForEntityProperties">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3857"/>
    <sh:targetSubjectsOf rdf:resource="http://www.w3.org/2000/01/rdf-schema#subPropertyOf"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b222">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Flow"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4657">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Even">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Even</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#ratedPowerOutput">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#ObjectProperty"/>
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#EntityProperty"/>
    <rdfs:label xml:lang="en">Rated power output</rdfs:label>
    <skos:definition>The nominal rated power output of the entity</skos:definition>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6065">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4070">
    <rdf:first>HotWater</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4071"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5518">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2696">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#PlugStrip"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3696">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/PSI"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3697"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3309">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Recovery">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Recovery</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Reader">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Reader</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4685">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Parameter"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6781">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Limit"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3531">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/PPM"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3532"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3129">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Surveillance"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6895">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Supply"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1434">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Basement">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Basement</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Source">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Source</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6216">
    <rdf:first rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">3</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6217"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4899">
    <rdf:first>Distribution Center</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4900"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3644">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/LB_F-PER-FT2"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3645"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2389">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7289">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Command"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6502">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3306">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1540">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Pump"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2833">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Damper"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2119">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:datatype rdf:resource="http://www.w3.org/2001/XMLSchema#double"/>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:minCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:minCount>
    <sh:name rdf:datatype="http://www.w3.org/2001/XMLSchema#string">value</sh:name>
    <sh:path rdf:resource="https://w3id.org/rec#value"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1985">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#System"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5117">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1203">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2965">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Request"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3238">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3412">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5198">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Pump"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5065">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/MIL"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5066"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4098">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickShape#Solar_IrradianceQuantityShape">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#EntityPropertyValue"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/BrickShape#ValueShape"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3881"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3882"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b97">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:datatype rdf:resource="http://www.w3.org/2001/XMLSchema#double"/>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:name rdf:datatype="http://www.w3.org/2001/XMLSchema#string">origin x</sh:name>
    <sh:path rdf:resource="https://w3id.org/rec#originX"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5804">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Lockout"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4906">
    <rdf:first>Fitness Center/Health Club/Gym</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4907"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2435">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Occupied"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b225">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5755">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Nozzle">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Nozzle</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1586">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Wheel"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2901">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6257">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Building"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickShape#DeprecationRule">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4983"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4984"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4985"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4986"/>
    <sh:rule rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4989"/>
    <sh:targetSubjectsOf rdf:resource="https://brickschema.org/schema/Brick#deprecation"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4257">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b388">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Flow"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1048">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Emergency"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b819">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3876">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/DEG-PER-SEC"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3877"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1954">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Band"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6395">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Room"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6408">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Outside"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4588">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Operating"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3864">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/BQ-PER-M3"/>
    <rdf:rest rdf:resource="http://www.w3.org/1999/02/22-rdf-syntax-ns#nil"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2909">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5085">
    <sh:class rdf:resource="https://brickschema.org/schema/Brick#Quantity"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Heating_Discharge_Air_Temperature_Proportional_Band_Parameter">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Heating Discharge Air Temperature Proportional Band Parameter</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Supply_Air_Temperature_Proportional_Band_Parameter"/>
    <owl:equivalentClass rdf:resource="https://brickschema.org/schema/Brick#Heating_Supply_Air_Temperature_Proportional_Band_Parameter"/>
    <brick:aliasOf rdf:resource="https://brickschema.org/schema/Brick#Heating_Supply_Air_Temperature_Proportional_Band_Parameter"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#RVAV">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">RVAV</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3990">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/DEG_C"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3991"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b592">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4096">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7171">
    <rdf:first rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7165"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7172"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2068">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Alarm"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3456">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Zone"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7041">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Proportional"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6900">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Limit"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1558">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Source"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b452">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Centrifugal"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Velocity_Pressure_Sensor">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Velocity Pressure Sensor</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Pressure_Sensor"/>
    <skos:definition xml:lang="en">Measures the difference between total pressure and static pressure</skos:definition>
    <brick:hasQuantity rdf:resource="http://qudt.org/vocab/quantitykind/DynamicPressure"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3424">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6581">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Pressure"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6650">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2734">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#System"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3447">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Location"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3728">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#SPARQLRule"/>
    <sh:construct>
CONSTRUCT {
    ?s ?t2 ?o .
} WHERE {
    ?s $this ?o .
    { $this owl:equivalentProperty ?t2 }
    UNION
    { ?t2 owl:equivalentProperty $this }
}</sh:construct>
    <sh:prefixes rdf:resource="https://brickschema.org/schema/1.4/Brick"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5560">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Medium"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#SecurityRoom">
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Security room</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#Room"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2962">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2506">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Office"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4039">
    <rdf:first rdf:datatype="http://www.w3.org/2001/XMLSchema#string">OutsideAir</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4040"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5092">
    <rdf:first rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5090"/>
    <rdf:rest rdf:resource="http://www.w3.org/1999/02/22-rdf-syntax-ns#nil"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Relay">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Relay</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2651">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Panel"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5748">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Supply"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1140">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Medium"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2938">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Return"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3189">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Metering"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:datatype rdf:resource="http://www.w3.org/2001/XMLSchema#string"/>
    <sh:description rdf:datatype="http://www.w3.org/2001/XMLSchema#string">The command message/payload of this actuation event.</sh:description>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:minCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:minCount>
    <sh:name rdf:datatype="http://www.w3.org/2001/XMLSchema#string">value</sh:name>
    <sh:path rdf:resource="https://w3id.org/rec#value"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b801">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Start"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1823">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5090">
    <sh:class rdf:resource="https://brickschema.org/schema/Brick#Location"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2280">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3685">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/KiloN-PER-M2"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3686"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4263">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1151">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Pressure"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5733">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Min"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3588">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/KIP_F-PER-IN2"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3589"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b519">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Pressure"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b632">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Space"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4824">
    <rdf:first rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Hotel</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4825"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2919">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b737">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Cool"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2469">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b282">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2192">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Position"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3843">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/PERCENT"/>
    <rdf:rest rdf:resource="http://www.w3.org/1999/02/22-rdf-syntax-ns#nil"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#High_Temperature_Hot_Water_Return_Temperature_Sensor">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdfs:label xml:lang="en">High Temperature Hot Water Return Temperature Sensor</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Hot_Water_Return_Temperature_Sensor"/>
    <owl:deprecated rdf:datatype="http://www.w3.org/2001/XMLSchema#boolean">true</owl:deprecated>
    <brick:deprecatedInVersion>1.3.0</brick:deprecatedInVersion>
    <brick:deprecationMitigationMessage>Swapped supply/return for entering/leaving with water-related points</brick:deprecationMitigationMessage>
    <brick:isReplacedBy rdf:resource="https://brickschema.org/schema/Brick#Entering_High_Temperature_Hot_Water_Temperature_Sensor"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Basin">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Basin</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3298">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Heat"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6141">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5057">
    <rdf:first>BC</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5058"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6673">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6028">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Time"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#Lounge">
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label>Lounge</rdfs:label>
    <rdfs:comment>This concept definition comes from the Brick distribution until it is added in the REC ontology Turtle distribution.</rdfs:comment>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#Room"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4423">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3146">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#TETRA"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Production">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Production</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2811">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Level"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2003">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Off"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4639">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Location"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2540">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickShape#GrainsOfMoistureQuantityShape">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#EntityPropertyValue"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/BrickShape#ValueShape"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3733"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3735"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Concessions">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Concessions</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5172">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Fresh">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Fresh</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Mixed_Air">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Substance"/>
    <rdfs:label xml:lang="en">Mixed Air</rdfs:label>
    <skos:broader rdf:resource="https://brickschema.org/schema/Brick#Air"/>
    <skos:definition xml:lang="en">(1) air that contains two or more streams of air. (2) combined outdoor air and recirculated air.</skos:definition>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickShape#hasbuildingPrimaryFunctionShape">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <rdfs:label xml:lang="en">has Building primary function property</rdfs:label>
    <sh:node rdf:resource="https://brickschema.org/schema/BrickShape#BuildingPrimaryFunctionShape"/>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#buildingPrimaryFunction"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b735">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Fan"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6240">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Baseboard"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5543">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2281">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5682">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Occupied"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3765">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/M-PER-SEC"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3766"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick/ref#ifcProjectID">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#DatatypeProperty"/>
    <rdfs:label>ifcProjectID</rdfs:label>
    <skos:definition>The IFC ID of the containing project</skos:definition>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4708">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Thermal"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2116">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Command"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3801">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/MicroGM-PER-M3"/>
    <rdf:rest rdf:resource="http://www.w3.org/1999/02/22-rdf-syntax-ns#nil"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Soil">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Substance"/>
    <rdfs:label xml:lang="en">Soil</rdfs:label>
    <skos:broader rdf:resource="https://brickschema.org/schema/Brick#Solid"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5757">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Natural"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2198">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7282">
    <sh:namespace rdf:datatype="http://www.w3.org/2001/XMLSchema#anyURI">http://www.w3.org/2001/XMLSchema#</sh:namespace>
    <sh:prefix>xsd</sh:prefix>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3560">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/PERCENT"/>
    <rdf:rest rdf:resource="http://www.w3.org/1999/02/22-rdf-syntax-ns#nil"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6743">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4553">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Security"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5589">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Supply"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2631">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Matter"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1468">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Frequency"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5827">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Command"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1128">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Aid">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Aid</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b85">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:datatype rdf:resource="http://www.w3.org/2001/XMLSchema#dateTime"/>
    <sh:description rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Event ending timestamp.</sh:description>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:name rdf:datatype="http://www.w3.org/2001/XMLSchema#string">end</sh:name>
    <sh:path rdf:resource="https://w3id.org/rec#end"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4156">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6844">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Safety"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6575">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Demand"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3302">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4849">
    <rdf:first rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Other - Technology/Science</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4850"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7285">
    <sh:namespace rdf:datatype="http://www.w3.org/2001/XMLSchema#anyURI">http://www.w3.org/2002/07/owl#</sh:namespace>
    <sh:prefix>owl</sh:prefix>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5343">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1500">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Electrical"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Dewpoint">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Dewpoint</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5612">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Supply"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#CO2">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">CO2</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b217">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Cooled"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick/ref#ifcProject">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label>IfcProject</rdfs:label>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4771"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4772"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b203">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Control"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6774">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Flow"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5000">
    <rdf:first rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Level 2</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5001"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Trace_Heat_Sensor">
    <owl:deprecated rdf:datatype="http://www.w3.org/2001/XMLSchema#boolean">true</owl:deprecated>
    <brick:deprecatedInVersion>1.4.0</brick:deprecatedInVersion>
    <brick:deprecationMitigationMessage>Removed due to unclear definition</brick:deprecationMitigationMessage>
    <brick:isReplacedBy rdf:resource="https://brickschema.org/schema/Brick#Sensor"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1217">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#PID"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3852">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/CentiM"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3853"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1357">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Status"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#IPAddress">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#DatatypeProperty"/>
    <rdfs:label xml:lang="en">IPAddress</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4330">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4073">
    <rdf:first>MakeupWater</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4074"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickShape#ambientTemperatureOfMeasurementShape">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#ambientTemperatureOfMeasurement"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6856">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Integral"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Last">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Last</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6966">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b856">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Dimmer"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3860">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/DEG_C"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3861"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#logo">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#DatatypeProperty"/>
    <rdfs:label xml:lang="en">logo</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#PharmacyRoom">
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Pharmacy room</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#HealthcareRoom"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4915">
    <rdf:first>Library</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4916"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickShape#isAssociatedWithShape">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:class rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#isAssociatedWith"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5239">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2817">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Command"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5793">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#On"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Expansion">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Expansion</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5934">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2561">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2846">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Room"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickShape#hasAmbientTemperatureShape">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#hasAmbientTemperature"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6599">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#AssetCollection">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5107">
    <rdf:first rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5104"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5108"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2174">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3677">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/N-PER-M2"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3678"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5132">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6899">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Heat"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1538">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Bus">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Bus</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b670">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#System"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2080">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Luminaire"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2762">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Room"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1313">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Exhaust"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5152">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Sensitivity"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickShape#Operative_TemperatureQuantityShape">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#EntityPropertyValue"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/BrickShape#ValueShape"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3789"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3790"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3610">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/MegaPSI"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3611"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2255">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Methane"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5046">
    <rdf:first rdf:datatype="http://www.w3.org/2001/XMLSchema#string">A</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5047"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6962">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4099">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3529">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#SPARQLRule"/>
    <sh:construct>
        CONSTRUCT {
            $this rdf:type ?newtype .
        }
        WHERE {
            $this brick:meters ?bldg .
            ?bldg rdf:type/rdfs:subClassOf* brick:Building .
            $this rdf:type ?type .
            BIND(IRI(CONCAT("https://brickschema.org/schema/Brick#Building_", strafter(str(?type), "https://brickschema.org/schema/Brick#"))) as ?newtype) .
            FILTER (strEnds(str(?type), "_Meter"))
            FILTER (!strStarts(str(?type), "https://brickschema.org/schema/Brick#Building_"))
        }
        </sh:construct>
    <sh:prefixes rdf:resource="https://brickschema.org/schema/1.4/Brick"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Absolute">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Absolute</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1460">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1082">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Enable"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3581">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/LB_F-PER-FT2"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3582"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6894">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#LivingRoom">
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Living room</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#Room"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b239">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Common"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2661">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Source"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3660">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/MegaPA"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3661"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#MobileDesk">
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Mobile desk</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#Desk"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3930">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/GON"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3931"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5468">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2330">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Flow"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6172">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2142">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Space"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3470">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1812">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4201">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4352">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Switch"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2377">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Speed"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1783">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Distribution"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b468">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3043">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Furniture"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6520">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:in rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6521"/>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:minCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:minCount>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#hasUnit"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1807">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Face"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3342">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Vent"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Torque">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Torque</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Mixed">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Mixed</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2577">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickShape#timestampShape">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:datatype rdf:resource="http://www.w3.org/2001/XMLSchema#dateTime"/>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#timestamp"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b753">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Location"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6458">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:class rdf:resource="https://w3id.org/rec#VelocityObservation"/>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:name>last known value</sh:name>
    <sh:nodeKind rdf:resource="http://www.w3.org/ns/shacl#IRI"/>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#lastKnownValue"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5270">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Measurable">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Measurable</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1521">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Location"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3945">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/HectoL"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3946"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b823">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#PID"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1828">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2376">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2669">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Location"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5215">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Discharge"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickShape#latitudeShape">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:or rdf:resource="https://brickschema.org/schema/BrickShape#NumericValue"/>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#latitude"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7091">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Occupied"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3586">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/KiloGM_F-PER-MilliM2"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3587"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6384">
    <rdf:first rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6381"/>
    <rdf:rest rdf:resource="http://www.w3.org/1999/02/22-rdf-syntax-ns#nil"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6373">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Shed"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7139">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Humidity"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2477">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b234">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Atrium"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5808">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickShape#PowerQuantityShape">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#EntityPropertyValue"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/BrickShape#ValueShape"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6715"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Backflow">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Backflow</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3833">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/DEG"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3834"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Grains">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Grains</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2348">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4234">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Enable"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4910">
    <rdf:first>Hotel</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4911"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6874">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6308">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Duration"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#TVStand">
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">TV stand</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#Stand"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2742">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3647">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/MilliM_H2O"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3648"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6211">
    <rdf:first rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">2</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6212"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3055">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Standby"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6959">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4723">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Heat"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5828">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1793">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3655">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/GM_F-PER-CentiM2"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3656"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6256">
    <rdf:first rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6251"/>
    <rdf:rest rdf:resource="http://www.w3.org/1999/02/22-rdf-syntax-ns#nil"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b367">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Building"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3414">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Distribution"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3152">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3056">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3810">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/PPB"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3811"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1871">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Medium"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6079">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Discharge"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3664">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/CentiM_H2O"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3665"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4441">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2313">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5907">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Static"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1787">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Room"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5897">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Smoke"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3494">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Load"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Kitchen">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Kitchen</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b576">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7198">
    <sh:message>Collection is an exclusive top class.</sh:message>
    <sh:not rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7199"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1247">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4021">
    <rdf:first rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Condensate</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4022"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b184">
    <rdf:first rdf:datatype="http://www.w3.org/2001/XMLSchema#string">WiFi7</rdf:first>
    <rdf:rest rdf:resource="http://www.w3.org/1999/02/22-rdf-syntax-ns#nil"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1367">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3087">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Command"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4972">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/BTU_IT-PER-HR"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4973"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7183">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Handler"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4065">
    <rdf:first>Freight</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4066"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b131">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:datatype rdf:resource="https://geojson.org/Point"/>
    <sh:description rdf:datatype="http://www.w3.org/2001/XMLSchema#string">A GeoJSON Point coordinate listing. Coordinate may be expressed in two or three dimensions. Ex: [30.0, 10.0, 0.0].</sh:description>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:name rdf:datatype="http://www.w3.org/2001/XMLSchema#string">coordinates</sh:name>
    <sh:path rdf:resource="https://w3id.org/rec#coordinates"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1900">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1580">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Deionized_Water">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Substance"/>
    <rdfs:label xml:lang="en">Deionized Water</rdfs:label>
    <skos:broader rdf:resource="https://brickschema.org/schema/Brick#Water"/>
    <skos:definition xml:lang="en">Water which has been purified by removing its ions (constituting the majority of non-particulate contaminants)</skos:definition>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6997">
    <rdf:first rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6993"/>
    <rdf:rest rdf:resource="http://www.w3.org/1999/02/22-rdf-syntax-ns#nil"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b300">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Electrical"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7193">
    <sh:class rdf:resource="https://brickschema.org/schema/Brick#Equipment"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1769">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Humidifier"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3654">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/BARAD"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3655"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5712">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5185">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#MAU">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">MAU</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6411">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7336">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2336">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Mixed"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1800">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Beam">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Beam</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Air">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Air</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b866">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Direct"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1144">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4951">
    <rdf:first>Retail Store</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4952"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1937">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b371">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Building"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5402">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Heat"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6739">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3568">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:minCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:minCount>
    <sh:or rdf:resource="https://brickschema.org/schema/BrickShape#NumericValue"/>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#value"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4485">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1033">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Generator"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5604">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Discharge"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1257">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Room"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4705">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5696">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2777">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Radon"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b882">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4052">
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Datatype"/>
    <owl:oneOf rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4053"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2884">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3788">
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:message>Only one last known value per entity is allowed</sh:message>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#lastKnownValue"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#ICT_Equipment">
    <owl:deprecated rdf:datatype="http://www.w3.org/2001/XMLSchema#boolean">true</owl:deprecated>
    <brick:deprecatedInVersion>1.4.0</brick:deprecatedInVersion>
    <brick:deprecationMitigationMessage>REC ICT classes are being phased out in favor of Brick classes. For a replacement, consider brick:ICT_Equipment</brick:deprecationMitigationMessage>
    <brick:isReplacedBy rdf:resource="https://brickschema.org/schema/Brick#ICT_Equipment"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2098">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Frame"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3402">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Space"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Passive">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Passive</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b678">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5834">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b116">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:datatype rdf:resource="http://www.w3.org/2001/XMLSchema#double"/>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:minCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:minCount>
    <sh:name rdf:datatype="http://www.w3.org/2001/XMLSchema#string">value</sh:name>
    <sh:path rdf:resource="https://w3id.org/rec#value"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5186">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Pump"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5789">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4004">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/MilliARCSEC"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4005"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1776">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Humidity"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4176">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Parameter"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Surface">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Surface</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3755">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/MilliM"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3756"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Condensing">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Condensing</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2104">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Location"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4038">
    <rdf:first rdf:datatype="http://www.w3.org/2001/XMLSchema#string">NonPotableDomesticWater</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4039"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5325">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Emergency"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Lighting">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Lighting</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Lighting_Equipment"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4566">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#OccupancyZone">
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Occupancy zone</rdfs:label>
    <rdfs:comment rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Occupancy Zone is a spatial area where devices are monitoring or reporting on the concept of Occupancy (motion sensors, people counters, cameras, etc.)</rdfs:comment>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#Zone"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2580">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Low"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5866">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Rest"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1178">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Pressure"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4165">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Alarm"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5541">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Hot"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b781">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3225">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Electrical"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5378">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Ice"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2779">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Duration"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5601">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Safety"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7340">
    <sh:datatype rdf:resource="http://www.w3.org/2001/XMLSchema#float"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2634">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b747">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b764">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7021">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Floor"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5777">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Occupied"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4088">
    <rdf:first>Water</rdf:first>
    <rdf:rest rdf:resource="http://www.w3.org/1999/02/22-rdf-syntax-ns#nil"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7294">
    <sh:class rdf:resource="https://w3id.org/rec#Space"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4569">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Heat"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b472">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4999">
    <rdf:first rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Level 1</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5000"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1875">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickShape#hasisVirtualMeterShape">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <rdfs:label xml:lang="en">has is virtual meter property</rdfs:label>
    <sh:node rdf:resource="https://brickschema.org/schema/BrickShape#VirtualMeterShape"/>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#isVirtualMeter"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2422">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1179">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Run_Time_Sensor">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Run Time Sensor</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Duration_Sensor"/>
    <owl:equivalentClass rdf:resource="https://brickschema.org/schema/Brick#On_Timer_Sensor"/>
    <skos:definition xml:lang="en">Measures the duration for which a device was in an active or "on" state</skos:definition>
    <brick:aliasOf rdf:resource="https://brickschema.org/schema/Brick#On_Timer_Sensor"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7262">
    <rdf:first rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7260"/>
    <rdf:rest rdf:resource="http://www.w3.org/1999/02/22-rdf-syntax-ns#nil"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3926">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/RAD"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3927"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4732">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Shed"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5386">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Condensing"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#StorageCabinet">
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Storage cabinet</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#Furniture"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Deceleration">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Deceleration</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Suction">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Suction</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2982">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Alarm"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3209">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Space"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5174">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Breakroom"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#PM10">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">PM10</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3455">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Status"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4430">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Hot"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4221">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Electrical"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2714">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Location"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2531">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Dewpoint"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4887">
    <rdf:first>Automobile Dealership</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4888"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1317">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Stack"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4040">
    <rdf:first rdf:datatype="http://www.w3.org/2001/XMLSchema#string">People</rdf:first>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4041"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2344">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6810">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Variable"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7324">
    <rdf:first rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7322"/>
    <rdf:rest rdf:resource="http://www.w3.org/1999/02/22-rdf-syntax-ns#nil"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2454">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2091">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Luminance"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2466">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Occupied"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6444">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Return"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1669">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Room"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5401">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Discharge"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6805">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Zone"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5580">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Flow"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6701">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Location"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6574">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2892">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Return"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5257">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Water"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4286">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b424">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Low">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Low</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4589">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6578">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Deadband"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#measuredPowerOutput">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#ObjectProperty"/>
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#EntityProperty"/>
    <rdfs:label xml:lang="en">Measured power output</rdfs:label>
    <skos:definition>The nominal measured power output of the entity</skos:definition>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5302">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Vehicle"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3479">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickShape#CO2_ConcentrationQuantityShape">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#EntityPropertyValue"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/BrickShape#ValueShape"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3530"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3533"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Conditioner">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Conditioner</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5546">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Flow"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3159">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Location"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Parking">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Parking</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Pressure">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Pressure</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b613">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b258">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Transfer"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3062">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Zone"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6332">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Parameter"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7284">
    <sh:namespace rdf:datatype="http://www.w3.org/2001/XMLSchema#anyURI">http://data.ashrae.org/standard223#</sh:namespace>
    <sh:prefix>s223</sh:prefix>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2004">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#On"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6355">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Hot"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b185">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Ablutions"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Electrical">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Electrical</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2728">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Demand"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1958">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6363">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3662">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/PA"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3663"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5106">
    <rdf:first rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5103"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5107"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b954">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Hose"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5739">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://w3id.org/rec#FittingRoom">
    <rdf:type rdf:resource="http://www.w3.org/2000/01/rdf-schema#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label rdf:datatype="http://www.w3.org/2001/XMLSchema#string">Fitting room</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://w3id.org/rec#RetailRoom"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#Occupied_Discharge_Air_Temperature_Setpoint">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">Occupied Discharge Air Temperature Setpoint</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Occupied_Air_Temperature_Setpoint"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Supply_Air_Temperature_Setpoint"/>
    <owl:equivalentClass rdf:resource="https://brickschema.org/schema/Brick#Occupied_Supply_Air_Temperature_Setpoint"/>
    <brick:aliasOf rdf:resource="https://brickschema.org/schema/Brick#Occupied_Supply_Air_Temperature_Setpoint"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1117">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Domestic"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2478">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Command"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5173">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Break"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3969">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/FBM"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3970"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6961">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6204">
    <rdf:first rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6201"/>
    <rdf:rest rdf:resource="http://www.w3.org/1999/02/22-rdf-syntax-ns#nil"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Materials">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Materials</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b491">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Differential"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6512">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Air"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7058">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Cool"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1850">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Code"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6823">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#DOAS">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdfs:label xml:lang="en">DOAS</rdfs:label>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/Brick#Air_Handling_Unit"/>
    <owl:equivalentClass rdf:resource="https://brickschema.org/schema/Brick#Dedicated_Outdoor_Air_System_Unit"/>
    <skos:definition xml:lang="en">See Dedicated_Outdoor_Air_System_Unit</skos:definition>
    <brick:aliasOf rdf:resource="https://brickschema.org/schema/Brick#Dedicated_Outdoor_Air_System_Unit"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1174">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Deadband"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3308">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4241">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3004">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3895">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/FT-PER-SEC"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3896"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6200">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:datatype rdf:resource="http://data.ashrae.org/bacnet/2020#Property"/>
    <sh:defaultValue rdf:resource="http://data.ashrae.org/bacnet/2020#Present_Value"/>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick/ref#read-property"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b333">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Selector"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1766">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5940">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Discharge"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1722">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Sensor"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3432">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Location"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6681">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2920">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Temperature"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6206">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <skos:definition>Name of the entity in IFC</skos:definition>
    <sh:datatype rdf:resource="http://www.w3.org/2001/XMLSchema#string"/>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick/ref#ifcName"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b7076">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickShape#Differential_CO_ConcentrationQuantityShape">
    <rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#NodeShape"/>
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#EntityPropertyValue"/>
    <rdfs:subClassOf rdf:resource="https://brickschema.org/schema/BrickShape#ValueShape"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3568"/>
    <sh:property rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3569"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b339">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Room"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4781">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <skos:definition>Interval expressed in an ISO 8601 Duration string, e.g. RP1D</skos:definition>
    <sh:datatype rdf:resource="http://www.w3.org/2001/XMLSchema#string"/>
    <sh:minCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:minCount>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#aggregationInterval"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b699">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b664">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Valve"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1853">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b394">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Point"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Adjust">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Adjust</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6991">
    <sh:class rdf:resource="https://brickschema.org/schema/Brick#Wing"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/BrickTag#Mode">
    <rdf:type rdf:resource="https://brickschema.org/schema/Brick#Tag"/>
    <rdfs:label xml:lang="en">Mode</rdfs:label>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5873">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Return"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1564">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#System"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4748">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Alarm"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6785">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Setpoint"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3746">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:datatype rdf:resource="http://www.w3.org/2001/XMLSchema#integer"/>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:minCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:minCount>
    <sh:name>value</sh:name>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#value"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b2809">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Space"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6525">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/DEG_C"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6526"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5181">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Beam"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1425">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#PropertyShape"/>
    <sh:class rdf:resource="https://w3id.org/rec#BooleanValueObservation"/>
    <sh:maxCount rdf:datatype="http://www.w3.org/2001/XMLSchema#integer">1</sh:maxCount>
    <sh:name>last known value</sh:name>
    <sh:nodeKind rdf:resource="http://www.w3.org/ns/shacl#IRI"/>
    <sh:path rdf:resource="https://brickschema.org/schema/Brick#lastKnownValue"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b5279">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Duct"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:about="https://brickschema.org/schema/Brick#powerFlow">
    <owl:deprecated rdf:datatype="http://www.w3.org/2001/XMLSchema#boolean">true</owl:deprecated>
    <brick:deprecation rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4768"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6830">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Discharge"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6412">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Equipment"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3974">
    <rdf:first rdf:resource="http://qudt.org/vocab/unit/MicroM3"/>
    <rdf:rest rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b3975"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b890">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Fixed"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b4212">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Energy"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b1887">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
    <sh:object rdf:resource="https://brickschema.org/schema/BrickTag#Hot"/>
    <sh:predicate rdf:resource="https://brickschema.org/schema/Brick#hasTag"/>
    <sh:subject rdf:resource="http://www.w3.org/ns/shacl#this"/>
  </rdf:Description>
  <rdf:Description rdf:nodeID="nb9a7cbf03e084154beb56edd67bba306b6645">
    <rdf:type rdf:resource="http://www.w3.org/ns/shacl#TripleRule"/>
